
OS:Version,
  {70977ed0-0c14-435a-b726-fea7bcfc1f61}, !- Handle
  2.8.0;                                  !- Version Identifier

OS:Site,
  {cbe8bb84-e5d0-47a5-8e7b-bc760128021c}, !- Handle
  Chicago Ohare Intl Ap,                  !- Name
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {885b7e09-8489-482e-a7b5-bcb9679f8f5f}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {e4ff88fa-32ab-40ae-90e1-5d2083ba66f3}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  5A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Building,
  {1aa48aca-72bb-4cf9-a429-0ba982cf23c4}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {1a879d8b-4924-42f5-b280-025506dc7665}, !- Space Type Name
  {17f658e3-2974-4aa5-a151-ec4f454968e2}, !- Default Construction Set Name
  {a635df1d-20f5-421d-903f-ea5fae2bdf06}; !- Default Schedule Set Name

OS:Facility,
  {8b4d7e1c-4ae2-4f4a-8f98-5bba01e43d74}; !- Handle

OS:SimulationControl,
  {5b53a314-4ef7-4ec6-a95e-30e84ed875c4}; !- Handle

OS:Sizing:Parameters,
  {9187e888-bafd-4f08-a8b5-9feb73d26874}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {f8e38130-95ef-4891-aab3-6692981bbca1}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {a4ccdfd2-1466-40d9-9d97-b6c293aa28d1}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {1b779cdd-3359-43ce-b3e5-600880e2c5a1}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {f3cc3bd1-86e1-4e79-b7c9-96e8da8d8d0c}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {74727a6b-548a-44b6-8070-d49340c396e1}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:Space,
  {41c36097-9707-4315-9f51-403f36b8a831}, !- Handle
  Space 2 - 7,                            !- Name
  {de3b6145-ceda-43a6-859a-fd02daf0cd01}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0297a5be-838b-4648-babe-8ad70cfcb65d}, !- Building Story Name
  {69e5eaae-1bea-4c83-bcfa-d8643e52a675}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:BuildingStory,
  {0297a5be-838b-4648-babe-8ad70cfcb65d}, !- Handle
  Story 2,                                !- Name
  2.4384,                                 !- Nominal Z Coordinate {m}
  2.4384,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {bda61b3c-7d35-42f8-bc79-4996d85d9448}, !- Group Rendering Name
  2.4384;                                 !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {bda61b3c-7d35-42f8-bc79-4996d85d9448}, !- Handle
  Rendering Color 1,                      !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {339d38a4-8c83-4e63-805a-790bcbe642b4}, !- Handle
  Space 2 - 6,                            !- Name
  {70d39ef9-490f-4dd3-9451-46ba2b4d1c5b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0297a5be-838b-4648-babe-8ad70cfcb65d}, !- Building Story Name
  {3928a6dd-eb51-47fe-8165-5e0e1f6c228f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {4baf505e-84ac-4792-aa2d-d51f43397a30}, !- Handle
  Space 2 - 5,                            !- Name
  {70d39ef9-490f-4dd3-9451-46ba2b4d1c5b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0297a5be-838b-4648-babe-8ad70cfcb65d}, !- Building Story Name
  {3928a6dd-eb51-47fe-8165-5e0e1f6c228f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {e01f9774-f4af-44b0-b181-d95d395e05f7}, !- Handle
  Space 2 - 8,                            !- Name
  {70d39ef9-490f-4dd3-9451-46ba2b4d1c5b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0297a5be-838b-4648-babe-8ad70cfcb65d}, !- Building Story Name
  {69e5eaae-1bea-4c83-bcfa-d8643e52a675}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {24289bb9-db70-42e7-b897-f041c81212db}, !- Handle
  Space 2 - 3,                            !- Name
  {de3b6145-ceda-43a6-859a-fd02daf0cd01}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0297a5be-838b-4648-babe-8ad70cfcb65d}, !- Building Story Name
  {2863f6ad-2f31-4f04-909b-d892e2dc2b60}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {38d65e61-e601-4c8c-b734-bbc01042e0f5}, !- Handle
  Space 2 - 2,                            !- Name
  {de3b6145-ceda-43a6-859a-fd02daf0cd01}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0297a5be-838b-4648-babe-8ad70cfcb65d}, !- Building Story Name
  {2863f6ad-2f31-4f04-909b-d892e2dc2b60}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {62f3314c-8967-4946-a53a-6e199b8a4bbb}, !- Handle
  Space 2 - 13,                           !- Name
  {232a7bbd-bb9f-448c-82bb-9889b1de401d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0297a5be-838b-4648-babe-8ad70cfcb65d}, !- Building Story Name
  {e65577d9-b0c8-4dc4-a61a-372918cd66e0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {67d3017c-7a59-4b00-a7aa-2bd302b37270}, !- Handle
  Space 2 - 12,                           !- Name
  {232a7bbd-bb9f-448c-82bb-9889b1de401d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0297a5be-838b-4648-babe-8ad70cfcb65d}, !- Building Story Name
  {e65577d9-b0c8-4dc4-a61a-372918cd66e0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {3c1ecfda-b11f-4652-b1b2-990358c9cd01}, !- Handle
  Space 2 - 9,                            !- Name
  {de3b6145-ceda-43a6-859a-fd02daf0cd01}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0297a5be-838b-4648-babe-8ad70cfcb65d}, !- Building Story Name
  {69e5eaae-1bea-4c83-bcfa-d8643e52a675}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {f3f11ec6-8fb8-49b1-922d-f4141ffddee3}, !- Handle
  Space 2 - 11,                           !- Name
  {de3b6145-ceda-43a6-859a-fd02daf0cd01}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0297a5be-838b-4648-babe-8ad70cfcb65d}, !- Building Story Name
  {69e5eaae-1bea-4c83-bcfa-d8643e52a675}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {543e61a9-271a-4cb1-9183-be4f59eac40f}, !- Handle
  Space 1 - 6,                            !- Name
  {ff863195-fd7c-4a9d-b20d-e15a7080a539}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {22f9cc0f-ebd6-435f-a696-681643bbba11}, !- Building Story Name
  {5066a632-0d22-4dab-8e75-0b5c84d5c896}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:BuildingStory,
  {22f9cc0f-ebd6-435f-a696-681643bbba11}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.4384,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8cf89e89-e41f-4416-b3d7-65b093b68fc9}, !- Group Rendering Name
  2.4384;                                 !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {8cf89e89-e41f-4416-b3d7-65b093b68fc9}, !- Handle
  Rendering Color 2,                      !- Name
  51,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  136,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {4342788b-40a6-4090-95bf-5d2f202d4824}, !- Handle
  Space 1 - 4,                            !- Name
  {70d39ef9-490f-4dd3-9451-46ba2b4d1c5b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {22f9cc0f-ebd6-435f-a696-681643bbba11}, !- Building Story Name
  {0e57fb33-7b55-40e7-89e3-eb5692847cb0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {36a65f0a-7baf-4611-9c79-ca2ce1b41386}, !- Handle
  Space 1 - 7,                            !- Name
  {ff863195-fd7c-4a9d-b20d-e15a7080a539}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {22f9cc0f-ebd6-435f-a696-681643bbba11}, !- Building Story Name
  {5066a632-0d22-4dab-8e75-0b5c84d5c896}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {b440d918-6ee8-41e4-a736-3d03b48899fc}, !- Handle
  Space 1 - 3,                            !- Name
  {b2c414f0-1a45-40cc-8d65-ba86a3deb2de}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {22f9cc0f-ebd6-435f-a696-681643bbba11}, !- Building Story Name
  {0e57fb33-7b55-40e7-89e3-eb5692847cb0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {b552f639-edcb-4720-a832-fd984abe9771}, !- Handle
  Space 2 - 14,                           !- Name
  {39451148-7947-42c7-b65d-4ce3bde37e2b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0297a5be-838b-4648-babe-8ad70cfcb65d}, !- Building Story Name
  {e65577d9-b0c8-4dc4-a61a-372918cd66e0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {da709add-8b14-4787-819d-239358c606e1}, !- Handle
  Space 2 - 10,                           !- Name
  {70d39ef9-490f-4dd3-9451-46ba2b4d1c5b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0297a5be-838b-4648-babe-8ad70cfcb65d}, !- Building Story Name
  {69e5eaae-1bea-4c83-bcfa-d8643e52a675}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {26567655-fcc7-45b7-91ac-a2f2afaac52e}, !- Handle
  Space 2 - 1,                            !- Name
  {70d39ef9-490f-4dd3-9451-46ba2b4d1c5b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0297a5be-838b-4648-babe-8ad70cfcb65d}, !- Building Story Name
  {2863f6ad-2f31-4f04-909b-d892e2dc2b60}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {f9db79f4-736f-4ab9-bc07-3070ecd1b7e7}, !- Handle
  Space 1 - 5,                            !- Name
  {70d39ef9-490f-4dd3-9451-46ba2b4d1c5b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {22f9cc0f-ebd6-435f-a696-681643bbba11}, !- Building Story Name
  {2197637f-0d50-4e98-9449-79b91d66ae5f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {d00f602c-a0c9-41ec-8824-a621ff90a6bf}, !- Handle
  Space 2 - 4,                            !- Name
  {70d39ef9-490f-4dd3-9451-46ba2b4d1c5b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0297a5be-838b-4648-babe-8ad70cfcb65d}, !- Building Story Name
  {2863f6ad-2f31-4f04-909b-d892e2dc2b60}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {b7f97efd-f0a0-47b2-b14a-d950471410fb}, !- Handle
  Space 1 - 2,                            !- Name
  {5521c851-a385-4a86-baac-6aee95ef76ab}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {22f9cc0f-ebd6-435f-a696-681643bbba11}, !- Building Story Name
  {53e90bca-1e22-4318-bc6e-b8d1b67b0efa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {595bcbad-5bf4-4ff8-8386-ad38cb7c7fac}, !- Handle
  Space 1 - 1,                            !- Name
  {70d39ef9-490f-4dd3-9451-46ba2b4d1c5b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {22f9cc0f-ebd6-435f-a696-681643bbba11}, !- Building Story Name
  {2197637f-0d50-4e98-9449-79b91d66ae5f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {2863f6ad-2f31-4f04-909b-d892e2dc2b60}, !- Handle
  Thermal Zone 5,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c87ce33-a289-4cf5-9027-1990fba8d100}, !- Zone Air Inlet Port List
  {87eb0f4d-969c-455c-978b-91606c85fc12}, !- Zone Air Exhaust Port List
  {b83abf3b-db2a-481e-a96f-947d850a46fa}, !- Zone Air Node Name
  {4fd00c90-cae0-4c1a-a166-3dd65d011f8f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {729e1638-57f4-40f5-a2b6-9d77579f3c6b}, !- Group Rendering Name
  {c7f73f70-7c32-4c67-ad56-fcc6933cfe0c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d4968e9-410c-40cb-b6f8-080c9363af76}, !- Handle
  Node 1,                                 !- Name
  {b83abf3b-db2a-481e-a96f-947d850a46fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b83abf3b-db2a-481e-a96f-947d850a46fa}, !- Handle
  {4e702f6b-52ea-41dd-9412-c40fb4fccd2c}, !- Name
  {2863f6ad-2f31-4f04-909b-d892e2dc2b60}, !- Source Object
  11,                                     !- Outlet Port
  {6d4968e9-410c-40cb-b6f8-080c9363af76}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c87ce33-a289-4cf5-9027-1990fba8d100}, !- Handle
  {0db58328-662b-4b72-839d-101774bacbfc}, !- Name
  {2863f6ad-2f31-4f04-909b-d892e2dc2b60}, !- HVAC Component
  {be86b2d4-9583-4c76-96c3-c463a139aa2c}, !- Port 1
  {bc094b90-6721-441b-a4ae-0c82bb2720f4}; !- Port 2

OS:PortList,
  {87eb0f4d-969c-455c-978b-91606c85fc12}, !- Handle
  {250f33c3-267e-471f-b461-ff7a5580b745}, !- Name
  {2863f6ad-2f31-4f04-909b-d892e2dc2b60}, !- HVAC Component
  {667d394f-93eb-4c13-850b-33894598597a}; !- Port 1

OS:PortList,
  {4fd00c90-cae0-4c1a-a166-3dd65d011f8f}, !- Handle
  {021ab4f1-1eda-48b6-981c-883d89f1e55b}, !- Name
  {2863f6ad-2f31-4f04-909b-d892e2dc2b60}, !- HVAC Component
  {15d6878e-bc9b-4194-ba33-7b4cf3cdbf99}; !- Port 1

OS:Sizing:Zone,
  {85865678-728f-44cb-9352-a9911f44029d}, !- Handle
  {2863f6ad-2f31-4f04-909b-d892e2dc2b60}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4bfd6e20-a8cb-4ed1-bc06-3ecce94ef290}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {2863f6ad-2f31-4f04-909b-d892e2dc2b60}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6268b044-95f2-406a-a357-80a6e7ef93c7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {00c42e5b-89e2-4d38-9a67-83b758ffcefc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Rendering:Color,
  {729e1638-57f4-40f5-a2b6-9d77579f3c6b}, !- Handle
  Rendering Color 3,                      !- Name
  221,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  119,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {3928a6dd-eb51-47fe-8165-5e0e1f6c228f}, !- Handle
  Thermal Zone 6,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b090258-230c-4518-a36e-db8504d27bd9}, !- Zone Air Inlet Port List
  {1a335fac-b7d6-471d-abfd-41e1fafef585}, !- Zone Air Exhaust Port List
  {7f4a00c0-7f12-4152-b8f9-c85da45011c0}, !- Zone Air Node Name
  {a4f2cbb4-efc4-4d01-96c9-ca16c2cc422e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b16b898e-8699-42de-9e4b-8234b3a0e251}, !- Group Rendering Name
  {1dca3302-e8c3-4496-96d7-e5dd7392b4eb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d679e5b2-7823-417d-b95d-aa5f819f6bb4}, !- Handle
  Node 2,                                 !- Name
  {7f4a00c0-7f12-4152-b8f9-c85da45011c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f4a00c0-7f12-4152-b8f9-c85da45011c0}, !- Handle
  {662747b4-bda1-4842-b222-f3d66989c3db}, !- Name
  {3928a6dd-eb51-47fe-8165-5e0e1f6c228f}, !- Source Object
  11,                                     !- Outlet Port
  {d679e5b2-7823-417d-b95d-aa5f819f6bb4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b090258-230c-4518-a36e-db8504d27bd9}, !- Handle
  {5bf93142-ccd4-4f96-8b3d-23794d4c5ddf}, !- Name
  {3928a6dd-eb51-47fe-8165-5e0e1f6c228f}, !- HVAC Component
  {11e4f7c2-4d61-473d-aab0-543b0e3ac78a}, !- Port 1
  {181efcb4-d8b2-4eef-a915-57fe07db5d75}; !- Port 2

OS:PortList,
  {1a335fac-b7d6-471d-abfd-41e1fafef585}, !- Handle
  {6131ac13-dca2-437f-b910-b64375b22c87}, !- Name
  {3928a6dd-eb51-47fe-8165-5e0e1f6c228f}, !- HVAC Component
  {3b071e62-0502-4b0e-9227-04cbc807672c}; !- Port 1

OS:PortList,
  {a4f2cbb4-efc4-4d01-96c9-ca16c2cc422e}, !- Handle
  {9951703c-7731-4419-a6ea-6238949ea244}, !- Name
  {3928a6dd-eb51-47fe-8165-5e0e1f6c228f}, !- HVAC Component
  {f2dc3315-90fe-44d8-8322-e0cc07121934}; !- Port 1

OS:Sizing:Zone,
  {5dbee952-ffdb-4ca2-9b72-cc67058149fc}, !- Handle
  {3928a6dd-eb51-47fe-8165-5e0e1f6c228f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c219b716-d367-4a3a-8a85-33b21c787b64}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {3928a6dd-eb51-47fe-8165-5e0e1f6c228f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8b1fb65f-570e-46a4-9603-d2ea35ee583f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {98bf204b-6467-4f96-a43c-9a5bc577b592}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Rendering:Color,
  {b16b898e-8699-42de-9e4b-8234b3a0e251}, !- Handle
  Rendering Color 4,                      !- Name
  204,                                    !- Rendering Red Value
  102,                                    !- Rendering Green Value
  119,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {69e5eaae-1bea-4c83-bcfa-d8643e52a675}, !- Handle
  Thermal Zone 7,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e82588d2-db6a-4a89-a614-59d48ad5b3c9}, !- Zone Air Inlet Port List
  {9b438275-e4c1-4403-a699-b62993de8bd7}, !- Zone Air Exhaust Port List
  {0a59d55e-fa01-41e6-b97f-8a53825ac532}, !- Zone Air Node Name
  {d4a2e68b-8ec2-4ff7-b82e-822bb441f695}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7043b220-44ce-4c61-8513-4223e99db41a}, !- Group Rendering Name
  {b36b5547-48ae-437e-a6a1-69567dea2985}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {edebbaac-cb74-42ba-88e0-425442e122a4}, !- Handle
  Node 3,                                 !- Name
  {0a59d55e-fa01-41e6-b97f-8a53825ac532}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a59d55e-fa01-41e6-b97f-8a53825ac532}, !- Handle
  {30e01844-4e4f-4dce-b9ac-93c7370366a7}, !- Name
  {69e5eaae-1bea-4c83-bcfa-d8643e52a675}, !- Source Object
  11,                                     !- Outlet Port
  {edebbaac-cb74-42ba-88e0-425442e122a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e82588d2-db6a-4a89-a614-59d48ad5b3c9}, !- Handle
  {5b79b2e8-1ac8-4192-9179-98d7bf0315a4}, !- Name
  {69e5eaae-1bea-4c83-bcfa-d8643e52a675}, !- HVAC Component
  {f67b3032-8db2-4301-a681-aab777c3279e}, !- Port 1
  {7c99e96c-435b-41bd-89ad-4121fff52397}; !- Port 2

OS:PortList,
  {9b438275-e4c1-4403-a699-b62993de8bd7}, !- Handle
  {73ac1a12-33af-4335-83ba-636126962071}, !- Name
  {69e5eaae-1bea-4c83-bcfa-d8643e52a675}, !- HVAC Component
  {a33c0323-299e-4b01-8849-72e8059e55d8}; !- Port 1

OS:PortList,
  {d4a2e68b-8ec2-4ff7-b82e-822bb441f695}, !- Handle
  {018081f8-b86b-41bc-9249-e43097f365d5}, !- Name
  {69e5eaae-1bea-4c83-bcfa-d8643e52a675}, !- HVAC Component
  {614dadb2-9579-4820-9e5e-87737da07448}; !- Port 1

OS:Sizing:Zone,
  {983f1bd4-d603-4fb9-b92f-0d85c4fa32ff}, !- Handle
  {69e5eaae-1bea-4c83-bcfa-d8643e52a675}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2d397815-045e-4cb5-94ee-8cf621ecdc65}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {69e5eaae-1bea-4c83-bcfa-d8643e52a675}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3f901eaf-e529-4319-a019-38745901b79b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {afc73319-bc4c-4d0e-91e7-aa261499aed6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Rendering:Color,
  {7043b220-44ce-4c61-8513-4223e99db41a}, !- Handle
  Rendering Color 5,                      !- Name
  136,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  85,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {e65577d9-b0c8-4dc4-a61a-372918cd66e0}, !- Handle
  Thermal Zone 8,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5015a6a3-f5df-4e19-baaf-14c244b6f034}, !- Zone Air Inlet Port List
  {bdc73fa6-0f0a-4d29-b435-18801e710d9f}, !- Zone Air Exhaust Port List
  {c0bc736c-ddca-45ed-865a-30b2e5205f83}, !- Zone Air Node Name
  {2200e7be-2712-44ea-9c3a-3dd7c0d10c9c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d3ea60a0-5773-4300-8daa-a8aa6883c5b1}, !- Group Rendering Name
  {c1652f27-bac6-46e5-922c-0f6f5ab6bbd3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f722aa9e-fa5b-4ee2-9809-984089956176}, !- Handle
  Node 4,                                 !- Name
  {c0bc736c-ddca-45ed-865a-30b2e5205f83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0bc736c-ddca-45ed-865a-30b2e5205f83}, !- Handle
  {8a1a8cba-ffeb-488b-b542-612d4fafcf87}, !- Name
  {e65577d9-b0c8-4dc4-a61a-372918cd66e0}, !- Source Object
  11,                                     !- Outlet Port
  {f722aa9e-fa5b-4ee2-9809-984089956176}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5015a6a3-f5df-4e19-baaf-14c244b6f034}, !- Handle
  {522dc9ed-af7f-47c3-9ca0-58a380e33433}, !- Name
  {e65577d9-b0c8-4dc4-a61a-372918cd66e0}, !- HVAC Component
  {11e323e1-0dbb-4fda-a45b-2e0c37836c18}, !- Port 1
  {dd350bde-9267-4855-827f-283a87b65cb0}; !- Port 2

OS:PortList,
  {bdc73fa6-0f0a-4d29-b435-18801e710d9f}, !- Handle
  {411f38f7-1e13-4859-94da-7b1b3b872240}, !- Name
  {e65577d9-b0c8-4dc4-a61a-372918cd66e0}, !- HVAC Component
  {288fa340-8aaa-438f-bf40-f47be5061432}; !- Port 1

OS:PortList,
  {2200e7be-2712-44ea-9c3a-3dd7c0d10c9c}, !- Handle
  {918d23f4-3456-49f9-bf8b-39eaa2fb5811}, !- Name
  {e65577d9-b0c8-4dc4-a61a-372918cd66e0}, !- HVAC Component
  {5f4b1370-8e4c-488a-895f-5244d6e712b2}; !- Port 1

OS:Sizing:Zone,
  {8df1d2a0-c1d1-4579-930d-4202a5013ad9}, !- Handle
  {e65577d9-b0c8-4dc4-a61a-372918cd66e0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {06d87b98-d0fc-42b8-a9b4-95fde691ecbc}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {e65577d9-b0c8-4dc4-a61a-372918cd66e0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {27678669-21a5-476c-8de4-d176777aefe8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {8e3ed799-c689-468b-b60a-60a27e7d9c30}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Rendering:Color,
  {d3ea60a0-5773-4300-8daa-a8aa6883c5b1}, !- Handle
  Rendering Color 6,                      !- Name
  68,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  153,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {5066a632-0d22-4dab-8e75-0b5c84d5c896}, !- Handle
  Thermal Zone 4,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02e595b4-7a51-4853-ab69-be98ed77e7ff}, !- Zone Air Inlet Port List
  {f3676b2f-a229-4868-9217-8f2d3b23fbb1}, !- Zone Air Exhaust Port List
  {e79ba83c-ab8a-487e-8472-61cc3ee2d33c}, !- Zone Air Node Name
  {7f0cf35e-bd44-43d2-ad26-37b18fc60124}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6224722d-0411-44d9-97bd-f488de47be54}, !- Group Rendering Name
  {9fa4b68f-aac8-4948-9176-0ef1589ef6e1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {45bd33a6-624d-4ef7-8656-473e1fc4c85c}, !- Handle
  Node 5,                                 !- Name
  {e79ba83c-ab8a-487e-8472-61cc3ee2d33c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e79ba83c-ab8a-487e-8472-61cc3ee2d33c}, !- Handle
  {8e375da6-4e20-49bd-a868-b6cb24883c5c}, !- Name
  {5066a632-0d22-4dab-8e75-0b5c84d5c896}, !- Source Object
  11,                                     !- Outlet Port
  {45bd33a6-624d-4ef7-8656-473e1fc4c85c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02e595b4-7a51-4853-ab69-be98ed77e7ff}, !- Handle
  {d137505b-9236-4818-9ab0-f8c9cb6b7a7c}, !- Name
  {5066a632-0d22-4dab-8e75-0b5c84d5c896}, !- HVAC Component
  {cc8715f8-9379-4576-895a-f0c7619abedc}, !- Port 1
  {bd8a78ce-38cb-4383-8397-ca1f62c90924}; !- Port 2

OS:PortList,
  {f3676b2f-a229-4868-9217-8f2d3b23fbb1}, !- Handle
  {9dbe1498-7205-4461-9d5e-4f26124c1827}, !- Name
  {5066a632-0d22-4dab-8e75-0b5c84d5c896}, !- HVAC Component
  {3550875f-cd0c-4372-8b14-186e68535322}; !- Port 1

OS:PortList,
  {7f0cf35e-bd44-43d2-ad26-37b18fc60124}, !- Handle
  {da990e05-6a79-43d6-9a53-de9590d94d38}, !- Name
  {5066a632-0d22-4dab-8e75-0b5c84d5c896}, !- HVAC Component
  {450c5592-9ec9-4ac0-a5fb-6e256aec3eb0}; !- Port 1

OS:Sizing:Zone,
  {e2480df6-ba4c-4c1e-af4a-06d42fbd538e}, !- Handle
  {5066a632-0d22-4dab-8e75-0b5c84d5c896}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f4286cb2-0d88-49d3-89f2-b28f5ccbf81c}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {5066a632-0d22-4dab-8e75-0b5c84d5c896}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {478e1477-264b-4adc-a7ec-66fae9a8ad7d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {c5a8e838-d6b1-4ad3-b922-fe22b5e934fe}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Rendering:Color,
  {6224722d-0411-44d9-97bd-f488de47be54}, !- Handle
  Rendering Color 7,                      !- Name
  153,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {2197637f-0d50-4e98-9449-79b91d66ae5f}, !- Handle
  Thermal Zone 3,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4259429-38fa-420a-8b2d-ad1e6c934e3d}, !- Zone Air Inlet Port List
  {1b1e761a-c0dd-4bf7-ad02-3d58f078b141}, !- Zone Air Exhaust Port List
  {e61ddaf2-4a97-4102-8297-6c7360e65f42}, !- Zone Air Node Name
  {e64fd6a8-60bc-4da9-9e70-fa7c674e8a2c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {97a637b9-d228-44ad-9e5b-f320dc9598bc}, !- Group Rendering Name
  {be39d5cd-62ca-4ac0-8080-1db5376b3ec0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d53de3fd-42dd-4064-a600-977c2ab94583}, !- Handle
  Node 6,                                 !- Name
  {e61ddaf2-4a97-4102-8297-6c7360e65f42}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e61ddaf2-4a97-4102-8297-6c7360e65f42}, !- Handle
  {a2a9b9b9-fb75-4f0c-adf1-0b241226c5c8}, !- Name
  {2197637f-0d50-4e98-9449-79b91d66ae5f}, !- Source Object
  11,                                     !- Outlet Port
  {d53de3fd-42dd-4064-a600-977c2ab94583}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4259429-38fa-420a-8b2d-ad1e6c934e3d}, !- Handle
  {1d42ec9a-3fa7-4614-a9f3-098bc07814b8}, !- Name
  {2197637f-0d50-4e98-9449-79b91d66ae5f}, !- HVAC Component
  {ee957d3b-9c0a-41ac-af81-6ad3951eaa33}, !- Port 1
  {570d2368-e1e2-462b-aee8-b8405243872a}; !- Port 2

OS:PortList,
  {1b1e761a-c0dd-4bf7-ad02-3d58f078b141}, !- Handle
  {f5972a0e-46ba-4e28-8e96-d2ba909b0a6b}, !- Name
  {2197637f-0d50-4e98-9449-79b91d66ae5f}, !- HVAC Component
  {b7be5cf1-73ce-4a07-8937-828dc56bf11d}; !- Port 1

OS:PortList,
  {e64fd6a8-60bc-4da9-9e70-fa7c674e8a2c}, !- Handle
  {9d5e224c-a3ea-419c-bab0-01fb9a4406be}, !- Name
  {2197637f-0d50-4e98-9449-79b91d66ae5f}, !- HVAC Component
  {ce068a65-b361-4342-84b6-17e2d61fe837}; !- Port 1

OS:Sizing:Zone,
  {65c4bc6c-ccd6-4208-9ce7-6b9f031e3cf6}, !- Handle
  {2197637f-0d50-4e98-9449-79b91d66ae5f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d26faf41-c7c3-41a1-9af4-b82332899fb5}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {2197637f-0d50-4e98-9449-79b91d66ae5f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a3ae7104-cf64-42b2-bd38-73deca6be246}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {6fe55157-f60e-4243-acd9-2a3d14478c4c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Rendering:Color,
  {97a637b9-d228-44ad-9e5b-f320dc9598bc}, !- Handle
  Rendering Color 8,                      !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {0e57fb33-7b55-40e7-89e3-eb5692847cb0}, !- Handle
  Thermal Zone 1,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52b9c729-d58e-43a7-af85-bed7550ec207}, !- Zone Air Inlet Port List
  {cf4cd1cd-6108-4d15-8c44-401611c898bb}, !- Zone Air Exhaust Port List
  {cf96325e-122d-4838-bfb3-ca2cd431ffae}, !- Zone Air Node Name
  {65d342a1-9d0a-4d81-a004-b786a4ec1e50}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {11920ef4-091f-43bd-9e8b-27129b988a8b}, !- Group Rendering Name
  {a85bce3b-fa42-43a9-8234-aaf7f1906728}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7530bfc0-5c6e-4d1b-9636-eae49f20be6e}, !- Handle
  Node 7,                                 !- Name
  {cf96325e-122d-4838-bfb3-ca2cd431ffae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf96325e-122d-4838-bfb3-ca2cd431ffae}, !- Handle
  {39261500-aa7e-4121-ac18-d65c8ad29d9d}, !- Name
  {0e57fb33-7b55-40e7-89e3-eb5692847cb0}, !- Source Object
  11,                                     !- Outlet Port
  {7530bfc0-5c6e-4d1b-9636-eae49f20be6e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52b9c729-d58e-43a7-af85-bed7550ec207}, !- Handle
  {186be42d-ed00-4c0d-aec9-1f547eeafd8d}, !- Name
  {0e57fb33-7b55-40e7-89e3-eb5692847cb0}, !- HVAC Component
  {125e3a14-e8a4-425c-b524-ecae26f12e17}, !- Port 1
  {03f33cc7-0563-4fb9-a9e8-58723bc05a13}; !- Port 2

OS:PortList,
  {cf4cd1cd-6108-4d15-8c44-401611c898bb}, !- Handle
  {061b0f6b-e97e-4197-a230-8a30da96b783}, !- Name
  {0e57fb33-7b55-40e7-89e3-eb5692847cb0}, !- HVAC Component
  {34d45241-3ec8-42d8-9a3e-d12f41fc1f31}; !- Port 1

OS:PortList,
  {65d342a1-9d0a-4d81-a004-b786a4ec1e50}, !- Handle
  {934f2470-4f02-4677-b783-039e581cbbe7}, !- Name
  {0e57fb33-7b55-40e7-89e3-eb5692847cb0}, !- HVAC Component
  {c12767cb-e825-4cf3-8b1a-8e6cc0a187f2}; !- Port 1

OS:Sizing:Zone,
  {46bcec30-a350-4000-b49e-8c1c80ba106a}, !- Handle
  {0e57fb33-7b55-40e7-89e3-eb5692847cb0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7d5b17a7-74a6-429b-9449-74f503d9846f}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {0e57fb33-7b55-40e7-89e3-eb5692847cb0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7a74e8e5-9885-44e6-b054-c4c4ecc75016}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {0acc0369-ee10-4fb5-bf1b-63841f4bb093}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Rendering:Color,
  {11920ef4-091f-43bd-9e8b-27129b988a8b}, !- Handle
  Rendering Color 9,                      !- Name
  136,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  238,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {53e90bca-1e22-4318-bc6e-b8d1b67b0efa}, !- Handle
  Thermal Zone 2,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {469db2c8-2d37-450a-8759-c98855fc41d4}, !- Zone Air Inlet Port List
  {34563382-3520-4b77-b5c6-adb852907138}, !- Zone Air Exhaust Port List
  {24ffd04b-0335-4d62-bc64-b001e2ba6f08}, !- Zone Air Node Name
  {cf3aee8f-a2f0-4754-b630-1255646a6ce9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {75bff53c-bdce-497c-89b2-3581e860d3e8}, !- Group Rendering Name
  {5d58c809-e7dc-45cb-b716-c030b7f1d1b0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0eeafb2a-a239-4d2f-a3f4-59f05a80bf8b}, !- Handle
  Node 8,                                 !- Name
  {24ffd04b-0335-4d62-bc64-b001e2ba6f08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24ffd04b-0335-4d62-bc64-b001e2ba6f08}, !- Handle
  {540a35e0-d888-427e-8eb7-34147b52029c}, !- Name
  {53e90bca-1e22-4318-bc6e-b8d1b67b0efa}, !- Source Object
  11,                                     !- Outlet Port
  {0eeafb2a-a239-4d2f-a3f4-59f05a80bf8b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {469db2c8-2d37-450a-8759-c98855fc41d4}, !- Handle
  {1236d82a-5ab8-4a17-92e8-41fd4f7067ef}, !- Name
  {53e90bca-1e22-4318-bc6e-b8d1b67b0efa}, !- HVAC Component
  {0eab62aa-c457-4621-9f4b-8bee5640c3fa}, !- Port 1
  {82b9dcdb-2ef7-46eb-942f-62cbb8338c54}; !- Port 2

OS:PortList,
  {34563382-3520-4b77-b5c6-adb852907138}, !- Handle
  {89105ae0-aa75-4f37-9980-1a2c566ac77d}, !- Name
  {53e90bca-1e22-4318-bc6e-b8d1b67b0efa}, !- HVAC Component
  {da566fe8-1a1f-4e9b-b01d-0962e6359ea8}; !- Port 1

OS:PortList,
  {cf3aee8f-a2f0-4754-b630-1255646a6ce9}, !- Handle
  {596c2f27-be36-4dc4-b8ff-793bf0fee4fe}, !- Name
  {53e90bca-1e22-4318-bc6e-b8d1b67b0efa}, !- HVAC Component
  {c3467780-789c-4824-b0f4-ea7522645c60}; !- Port 1

OS:Sizing:Zone,
  {3b2d5a52-2f8c-436d-ac4f-d2d29d1d1cbc}, !- Handle
  {53e90bca-1e22-4318-bc6e-b8d1b67b0efa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ae7d8ae3-876c-4e94-b9ad-f62c772c25b2}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {53e90bca-1e22-4318-bc6e-b8d1b67b0efa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {78245abe-413a-4b81-ac97-917d689b7792}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {c37bf148-c567-48ed-9631-bbab8fd5e6fa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Rendering:Color,
  {75bff53c-bdce-497c-89b2-3581e860d3e8}, !- Handle
  Rendering Color 10,                     !- Name
  51,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  136,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:SpaceType,
  {de3b6145-ceda-43a6-859a-fd02daf0cd01}, !- Handle
  SecondarySchool Office,                 !- Name
  ,                                       !- Default Construction Set Name
  {910d6b13-9797-4a5f-a67b-df5a655b1b82}, !- Default Schedule Set Name
  {b9db025d-e5ef-4e6e-9e79-d21dc8a1f842}, !- Group Rendering Name
  {5efe070b-db41-4fd5-88bf-29184beacfca}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:DefaultScheduleSet,
  {910d6b13-9797-4a5f-a67b-df5a655b1b82}, !- Handle
  SecondarySchool Office Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e5ce07ac-856a-4368-ae17-523c37256b0f}, !- Number of People Schedule Name
  {4bd0f42e-ee34-444d-87e9-8e768c2df1ce}, !- People Activity Level Schedule Name
  {f5dc8cb4-2a05-4eb6-afc4-5254d01f0137}, !- Lighting Schedule Name
  {98ec25ae-e6af-40bb-885e-c3c4e71e1eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {bb3c484b-35be-48b5-87c4-615e7cea79d8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {b9db025d-e5ef-4e6e-9e79-d21dc8a1f842}, !- Handle
  SecondarySchool Office,                 !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {5efe070b-db41-4fd5-88bf-29184beacfca}, !- Handle
  SecondarySchool Office Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {e5ce07ac-856a-4368-ae17-523c37256b0f}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices,   !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  {169ccb3c-896b-448d-a920-53596969ef81}, !- Default Day Schedule Name
  {aa49f986-77dc-4fc9-b14b-7ad9ee06f471}, !- Summer Design Day Schedule Name
  {15ce6c64-83f4-4261-a173-94e97089ae17}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {169ccb3c-896b-448d-a920-53596969ef81}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aa49f986-77dc-4fc9-b14b-7ad9ee06f471}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day 3, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {15ce6c64-83f4-4261-a173-94e97089ae17}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {acad7c57-844a-423c-94cd-86327148cb80}, !- Handle
  Schedule Rule 364,                      !- Name
  {e5ce07ac-856a-4368-ae17-523c37256b0f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1a2e07bc-8370-4153-856c-7763683a56f7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {6aaffcfb-bf71-4ef6-9e18-7598487e83d8}, !- Handle
  Schedule Rule 363,                      !- Name
  {e5ce07ac-856a-4368-ae17-523c37256b0f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {597cf318-ac13-4d56-970d-622a191030c2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {e042e94c-f568-47e5-871e-88498a529180}, !- Handle
  Schedule Rule 362,                      !- Name
  {e5ce07ac-856a-4368-ae17-523c37256b0f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8142eb1a-5f01-4224-8f68-0978ab533362}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {567800f1-ebdc-43a3-adc7-549f12171e5c}, !- Handle
  Schedule Rule 361,                      !- Name
  {e5ce07ac-856a-4368-ae17-523c37256b0f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {26ad5008-1c6b-4864-9497-23c6bbba4731}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {d77c209b-1049-4784-b1a6-0e02190a9941}, !- Handle
  Schedule Rule 360,                      !- Name
  {e5ce07ac-856a-4368-ae17-523c37256b0f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ba337e9c-1fc7-4e77-9fb3-00c13864223a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1a2e07bc-8370-4153-856c-7763683a56f7}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {597cf318-ac13-4d56-970d-622a191030c2}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8142eb1a-5f01-4224-8f68-0978ab533362}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {26ad5008-1c6b-4864-9497-23c6bbba4731}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba337e9c-1fc7-4e77-9fb3-00c13864223a}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {4bd0f42e-ee34-444d-87e9-8e768c2df1ce}, !- Handle
  SchoolSecondary ACTIVITY_SCH,           !- Name
  {713a7c3a-c372-41c0-a540-03d2e93695c2}, !- Schedule Type Limits Name
  {aa520e8b-316a-4e23-9e29-7e4f4d803e41}, !- Default Day Schedule Name
  {09260470-f166-4ff8-b99d-03f6f6ed4014}, !- Summer Design Day Schedule Name
  {7aba611f-45a3-45ab-ae3e-f8152169f5d2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aa520e8b-316a-4e23-9e29-7e4f4d803e41}, !- Handle
  SchoolSecondary ACTIVITY_SCH Default,   !- Name
  {713a7c3a-c372-41c0-a540-03d2e93695c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {09260470-f166-4ff8-b99d-03f6f6ed4014}, !- Handle
  SchoolSecondary ACTIVITY_SCH Summer Design Day, !- Name
  {713a7c3a-c372-41c0-a540-03d2e93695c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7aba611f-45a3-45ab-ae3e-f8152169f5d2}, !- Handle
  SchoolSecondary ACTIVITY_SCH Winter Design Day, !- Name
  {713a7c3a-c372-41c0-a540-03d2e93695c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f5dc8cb4-2a05-4eb6-afc4-5254d01f0137}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH,  !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  {d62a8fb1-c09e-46db-b339-368644b52589}, !- Default Day Schedule Name
  {719999e7-4229-4b13-8788-f3d8fe497676}, !- Summer Design Day Schedule Name
  {d6662f03-8c1b-4bfb-8fbe-bc99bec93eba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d62a8fb1-c09e-46db-b339-368644b52589}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Default, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {719999e7-4229-4b13-8788-f3d8fe497676}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6662f03-8c1b-4bfb-8fbe-bc99bec93eba}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {878944cc-4054-47b8-ab21-bf6a1c175c28}, !- Handle
  Schedule Rule 369,                      !- Name
  {f5dc8cb4-2a05-4eb6-afc4-5254d01f0137}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d92e2ac0-655c-4c52-8f43-b5a8cbf2332b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {202a57c3-5aa2-4365-ac42-50c574e90e96}, !- Handle
  Schedule Rule 368,                      !- Name
  {f5dc8cb4-2a05-4eb6-afc4-5254d01f0137}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a753bec9-b6b7-4472-990c-0ec9854aeab6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {6be03342-1099-4275-b38f-0ca64bba05f3}, !- Handle
  Schedule Rule 367,                      !- Name
  {f5dc8cb4-2a05-4eb6-afc4-5254d01f0137}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6db40253-5227-4706-b185-281a5c3b8c87}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {470c3380-c3d8-47f7-8933-9dcb940b2258}, !- Handle
  Schedule Rule 366,                      !- Name
  {f5dc8cb4-2a05-4eb6-afc4-5254d01f0137}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4010d78e-533c-4e72-adc6-7a588b127127}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {73e518e6-9ba2-40d0-891a-0353866f9c32}, !- Handle
  Schedule Rule 365,                      !- Name
  {f5dc8cb4-2a05-4eb6-afc4-5254d01f0137}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3ec24676-f5d2-4fc9-ac8b-49c9023afff3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d92e2ac0-655c-4c52-8f43-b5a8cbf2332b}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day 2, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Day,
  {a753bec9-b6b7-4472-990c-0ec9854aeab6}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wknd Day 1, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {6db40253-5227-4706-b185-281a5c3b8c87}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day 1, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Day,
  {4010d78e-533c-4e72-adc6-7a588b127127}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wknd Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {3ec24676-f5d2-4fc9-ac8b-49c9023afff3}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Ruleset,
  {98ec25ae-e6af-40bb-885e-c3c4e71e1eec}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH_2013,    !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  {1791a141-6c39-4c56-b9e8-88c1b41e7583}, !- Default Day Schedule Name
  {507a5858-c6bc-4b4a-97c7-2f2a4ed6ca5e}, !- Summer Design Day Schedule Name
  {9c2ea2e8-ebba-4bfc-8c6f-e66f490b2f14}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1791a141-6c39-4c56-b9e8-88c1b41e7583}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.29562366715;                          !- Value Until Time 1

OS:Schedule:Day,
  {507a5858-c6bc-4b4a-97c7-2f2a4ed6ca5e}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH_2013 Summer Design Day 2, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Day,
  {9c2ea2e8-ebba-4bfc-8c6f-e66f490b2f14}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH_2013 Winter Design Day 2, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {1215ea17-26b4-49f1-a959-e595f15f581a}, !- Handle
  Schedule Rule 299,                      !- Name
  {98ec25ae-e6af-40bb-885e-c3c4e71e1eec}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dca0a12f-3c3e-4a02-b3d3-0c128505cc28}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {33689c3f-93f8-49ae-bf86-e3f347143472}, !- Handle
  Schedule Rule 298,                      !- Name
  {98ec25ae-e6af-40bb-885e-c3c4e71e1eec}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c9fd356a-7ccc-427a-9abe-87659c9e1088}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {d9006aec-ab99-4bfe-9be2-08d049e46696}, !- Handle
  Schedule Rule 297,                      !- Name
  {98ec25ae-e6af-40bb-885e-c3c4e71e1eec}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {90a782ff-6baa-4216-b2d3-b2c517a292c1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {b6685400-78c2-4804-a5e5-0a601a5b361b}, !- Handle
  Schedule Rule 296,                      !- Name
  {98ec25ae-e6af-40bb-885e-c3c4e71e1eec}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1349eff9-8bcb-4594-9c45-5e21653ca595}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {78c8cda9-b48b-4464-b03a-e9d6d70199b4}, !- Handle
  Schedule Rule 295,                      !- Name
  {98ec25ae-e6af-40bb-885e-c3c4e71e1eec}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {013f7266-4541-4e60-8b8b-6d0a22a8b19c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {33435c47-b1ef-4a1a-b9ab-9506842da6a4}, !- Handle
  Schedule Rule 294,                      !- Name
  {98ec25ae-e6af-40bb-885e-c3c4e71e1eec}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {2232558f-3689-4e3b-ad21-0de63b2a3273}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dca0a12f-3c3e-4a02-b3d3-0c128505cc28}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 2, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.29562366715,                          !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.90367002475,                          !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.33293106175,                          !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.29562366715;                          !- Value Until Time 4

OS:Schedule:Day,
  {c9fd356a-7ccc-427a-9abe-87659c9e1088}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 2, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.29562366715;                          !- Value Until Time 1

OS:Schedule:Day,
  {90a782ff-6baa-4216-b2d3-b2c517a292c1}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day 1, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21115976225,                          !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4756158025,                           !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.23780790125,                          !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.21115976225;                          !- Value Until Time 4

OS:Schedule:Day,
  {1349eff9-8bcb-4594-9c45-5e21653ca595}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day 1, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.21115976225;                          !- Value Until Time 1

OS:Schedule:Day,
  {013f7266-4541-4e60-8b8b-6d0a22a8b19c}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH_2013 Wkdy Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.29562366715,                          !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.90367002475,                          !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.33293106175,                          !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.29562366715;                          !- Value Until Time 4

OS:Schedule:Day,
  {2232558f-3689-4e3b-ad21-0de63b2a3273}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH_2013 Default|Wknd Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.29562366715;                          !- Value Until Time 1

OS:Schedule:Ruleset,
  {bb3c484b-35be-48b5-87c4-615e7cea79d8}, !- Handle
  SchoolSecondary INFIL_SCH_PNNL,         !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  {52965884-f531-4d4d-a685-c67ae10b9da2}, !- Default Day Schedule Name
  {9e7f513f-0592-439b-a946-ce0ac56c4e64}, !- Summer Design Day Schedule Name
  {af0fb42a-092b-4520-af5e-71b46f50849d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {52965884-f531-4d4d-a685-c67ae10b9da2}, !- Handle
  SchoolSecondary INFIL_SCH_PNNL Default, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9e7f513f-0592-439b-a946-ce0ac56c4e64}, !- Handle
  SchoolSecondary INFIL_SCH_PNNL Summer Design Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {af0fb42a-092b-4520-af5e-71b46f50849d}, !- Handle
  SchoolSecondary INFIL_SCH_PNNL Winter Design Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ca878531-a1ba-4d03-bdd4-166d01775082}, !- Handle
  Schedule Rule 300,                      !- Name
  {bb3c484b-35be-48b5-87c4-615e7cea79d8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e7e36cd7-5e63-4c2e-bafa-d1328020af40}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7e36cd7-5e63-4c2e-bafa-d1328020af40}, !- Handle
  SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {713a7c3a-c372-41c0-a540-03d2e93695c2}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:People,
  {1f5a1357-1496-4551-b760-81b765147c0d}, !- Handle
  SecondarySchool Office People,          !- Name
  {dc94ff95-3b40-4eea-bee1-4054a4f36e72}, !- People Definition Name
  {de3b6145-ceda-43a6-859a-fd02daf0cd01}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {be8356f2-51f6-4835-b702-837d648f3b07}, !- Work Efficiency Schedule Name
  {d03a5564-45a2-4f33-935f-1db3703e1231}, !- Clothing Insulation Schedule Name
  {3917ea2c-88a5-4ec1-8e12-81a1954e0566}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {dc94ff95-3b40-4eea-bee1-4054a4f36e72}, !- Handle
  SecondarySchool Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Schedule:Ruleset,
  {be8356f2-51f6-4835-b702-837d648f3b07}, !- Handle
  Work Efficiency Schedule,               !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  {350603a2-0b3e-4e14-8bee-8619e0f3a6b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {350603a2-0b3e-4e14-8bee-8619e0f3a6b3}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d03a5564-45a2-4f33-935f-1db3703e1231}, !- Handle
  Clothing Schedule,                      !- Name
  {17d188db-2026-44a8-b30c-63ee80fed4cb}, !- Schedule Type Limits Name
  {6fac26c5-8fe3-4b44-82b7-8370c7b56060}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6fac26c5-8fe3-4b44-82b7-8370c7b56060}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {17d188db-2026-44a8-b30c-63ee80fed4cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f68f6e9e-06c8-4eba-bb34-dddd1b42044f}, !- Handle
  Schedule Rule 1,                        !- Name
  {d03a5564-45a2-4f33-935f-1db3703e1231}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1dd0e386-9f0b-40a8-856a-722b01b6eba3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1dd0e386-9f0b-40a8-856a-722b01b6eba3}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {17d188db-2026-44a8-b30c-63ee80fed4cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3917ea2c-88a5-4ec1-8e12-81a1954e0566}, !- Handle
  Air Velocity Schedule,                  !- Name
  {d449019b-51d8-4322-b3e7-14ea70c70714}, !- Schedule Type Limits Name
  {6e2137cb-4347-41fe-8be2-2c9717573584}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e2137cb-4347-41fe-8be2-2c9717573584}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {d449019b-51d8-4322-b3e7-14ea70c70714}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {17d188db-2026-44a8-b30c-63ee80fed4cb}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {d449019b-51d8-4322-b3e7-14ea70c70714}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Lights,
  {aaecd6fd-32dc-4b1a-846d-2e4f28294dbb}, !- Handle
  SecondarySchool Office Lights,          !- Name
  {8587bee4-8fac-4967-a795-c7280271fe26}, !- Lights Definition Name
  {de3b6145-ceda-43a6-859a-fd02daf0cd01}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8587bee4-8fac-4967-a795-c7280271fe26}, !- Handle
  SecondarySchool Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:ElectricEquipment,
  {5de59710-e031-441e-89b4-40a4c614fcc3}, !- Handle
  SecondarySchool Office Elec Equip,      !- Name
  {e68042cd-ed9b-4041-a8c3-e163c249fe89}, !- Electric Equipment Definition Name
  {de3b6145-ceda-43a6-859a-fd02daf0cd01}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e68042cd-ed9b-4041-a8c3-e163c249fe89}, !- Handle
  SecondarySchool Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:SpaceInfiltration:DesignFlowRate,
  {cdcbcf35-5f9d-43a7-a53c-6f8a7b2fca0b}, !- Handle
  SecondarySchool Office Infiltration,    !- Name
  {de3b6145-ceda-43a6-859a-fd02daf0cd01}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {ff863195-fd7c-4a9d-b20d-e15a7080a539}, !- Handle
  SecondarySchool Restroom,               !- Name
  ,                                       !- Default Construction Set Name
  {37454639-dba8-4110-97c5-d57c310af6f8}, !- Default Schedule Set Name
  {80bb05fd-acc5-44cf-adf8-26179ce51329}, !- Group Rendering Name
  {d72c466c-24db-4549-8663-966bcf61440f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:DefaultScheduleSet,
  {37454639-dba8-4110-97c5-d57c310af6f8}, !- Handle
  SecondarySchool Restroom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2b717a09-db2b-4f7f-8e0d-c7a7d771b10c}, !- Number of People Schedule Name
  {4bd0f42e-ee34-444d-87e9-8e768c2df1ce}, !- People Activity Level Schedule Name
  {d44e47a7-7dd0-432d-8a22-c09e08d1855a}, !- Lighting Schedule Name
  {98ec25ae-e6af-40bb-885e-c3c4e71e1eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {bb3c484b-35be-48b5-87c4-615e7cea79d8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {80bb05fd-acc5-44cf-adf8-26179ce51329}, !- Handle
  SecondarySchool Restroom,               !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {d72c466c-24db-4549-8663-966bcf61440f}, !- Handle
  SecondarySchool Restroom Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {2b717a09-db2b-4f7f-8e0d-c7a7d771b10c}, !- Handle
  SchoolSecondary BLDG_OCC_SCH,           !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  {c2ce3508-d966-4b6a-a3ef-e9b922d853e5}, !- Default Day Schedule Name
  {5b104a79-d81a-4703-b44e-d4da9d14dec5}, !- Summer Design Day Schedule Name
  {7395626e-89cf-4b26-9d24-f2a8d9e6d423}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c2ce3508-d966-4b6a-a3ef-e9b922d853e5}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Default,   !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5b104a79-d81a-4703-b44e-d4da9d14dec5}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Summer Design Day 3, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {7395626e-89cf-4b26-9d24-f2a8d9e6d423}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Winter Design Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5048c274-912d-49cd-9fec-0b29fa3a96f0}, !- Handle
  Schedule Rule 316,                      !- Name
  {2b717a09-db2b-4f7f-8e0d-c7a7d771b10c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7d0f8c4c-7b38-4a26-8abe-4e560b975721}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {d06db327-7ebd-4c5c-9488-6432300331f8}, !- Handle
  Schedule Rule 315,                      !- Name
  {2b717a09-db2b-4f7f-8e0d-c7a7d771b10c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0d2fd959-44cb-421c-bd3f-4db67f29babb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Rule,
  {2b757da3-f836-4015-b69f-1f240d809122}, !- Handle
  Schedule Rule 314,                      !- Name
  {2b717a09-db2b-4f7f-8e0d-c7a7d771b10c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e6872be0-bb49-49be-a504-7f1106df3675}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Rule,
  {547e024e-5447-4156-ab7d-99c312a27c8b}, !- Handle
  Schedule Rule 313,                      !- Name
  {2b717a09-db2b-4f7f-8e0d-c7a7d771b10c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {762d608b-019e-46ac-bb08-bb33034e39c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Rule,
  {56a57918-b3e7-411b-90ff-b7fcc7da02c1}, !- Handle
  Schedule Rule 312,                      !- Name
  {2b717a09-db2b-4f7f-8e0d-c7a7d771b10c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b8cfbe62-6a28-446d-8385-d92c7f4a55b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {7d0f8c4c-7b38-4a26-8abe-4e560b975721}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {0d2fd959-44cb-421c-bd3f-4db67f29babb}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Wknd Day 1, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e6872be0-bb49-49be-a504-7f1106df3675}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {762d608b-019e-46ac-bb08-bb33034e39c7}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b8cfbe62-6a28-446d-8385-d92c7f4a55b9}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {d44e47a7-7dd0-432d-8a22-c09e08d1855a}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH,    !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  {ee27a494-23b1-4549-a14e-5b705dfedfb0}, !- Default Day Schedule Name
  {745bc1ca-d2f8-4a30-bb75-8233c076ad8d}, !- Summer Design Day Schedule Name
  {d8d85a77-0e77-4754-89b5-b9f6a1419efb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ee27a494-23b1-4549-a14e-5b705dfedfb0}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH Default, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {745bc1ca-d2f8-4a30-bb75-8233c076ad8d}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH Summer Design Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d8d85a77-0e77-4754-89b5-b9f6a1419efb}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH Winter Design Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1b5c7d6b-5174-4db1-9555-de1f6c5ce4b6}, !- Handle
  Schedule Rule 374,                      !- Name
  {d44e47a7-7dd0-432d-8a22-c09e08d1855a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba9c5ab1-fb20-48f3-b1d1-ee24eac268e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {81022c83-09be-4786-88dc-34475673df0f}, !- Handle
  Schedule Rule 373,                      !- Name
  {d44e47a7-7dd0-432d-8a22-c09e08d1855a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {17ef3932-2496-4fef-8e67-50b51ab05b53}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {5dc4dc8f-8749-465f-accd-355c28ff26f0}, !- Handle
  Schedule Rule 372,                      !- Name
  {d44e47a7-7dd0-432d-8a22-c09e08d1855a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {395ca8a5-50c3-4dc2-8906-bec5daf5159d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {2b635561-4736-4214-8f7f-e5fc3b05d2a0}, !- Handle
  Schedule Rule 371,                      !- Name
  {d44e47a7-7dd0-432d-8a22-c09e08d1855a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {bf1905c1-2205-42de-a8f6-c58b3b75ab34}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {efe35c6e-3275-4994-8a81-a519f1feb9aa}, !- Handle
  Schedule Rule 370,                      !- Name
  {d44e47a7-7dd0-432d-8a22-c09e08d1855a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {24fc1efb-19ab-457a-aedf-e896143604fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ba9c5ab1-fb20-48f3-b1d1-ee24eac268e8}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH Wkdy Day 2, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Day,
  {17ef3932-2496-4fef-8e67-50b51ab05b53}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH Wknd Day 1, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {395ca8a5-50c3-4dc2-8906-bec5daf5159d}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH Wkdy Day 1, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Day,
  {bf1905c1-2205-42de-a8f6-c58b3b75ab34}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH Wknd Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {24fc1efb-19ab-457a-aedf-e896143604fd}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH Wkdy Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Lights,
  {71531705-b9fd-429d-b545-ee31d166844b}, !- Handle
  SecondarySchool Restroom Lights,        !- Name
  {50db5c04-b254-4b73-b483-81d483d32ec1}, !- Lights Definition Name
  {ff863195-fd7c-4a9d-b20d-e15a7080a539}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {50db5c04-b254-4b73-b483-81d483d32ec1}, !- Handle
  SecondarySchool Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5486322083755,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:ElectricEquipment,
  {036e66d0-fb16-4349-8273-df5e1cad5c53}, !- Handle
  SecondarySchool Restroom Elec Equip,    !- Name
  {92b7a19d-dfde-4fa0-bb01-2aaf319d0175}, !- Electric Equipment Definition Name
  {ff863195-fd7c-4a9d-b20d-e15a7080a539}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {92b7a19d-dfde-4fa0-bb01-2aaf319d0175}, !- Handle
  SecondarySchool Restroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:SpaceInfiltration:DesignFlowRate,
  {c44a40ef-c007-4fb2-839a-80603216952c}, !- Handle
  SecondarySchool Restroom Infiltration,  !- Name
  {ff863195-fd7c-4a9d-b20d-e15a7080a539}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {232a7bbd-bb9f-448c-82bb-9889b1de401d}, !- Handle
  SecondarySchool Library,                !- Name
  ,                                       !- Default Construction Set Name
  {9a2ed468-6778-404e-94b1-556b2f0d15d2}, !- Default Schedule Set Name
  {14909188-6309-44e7-bbcd-da0e55b04601}, !- Group Rendering Name
  {b4fa159e-e1eb-4e8a-90ef-63a3a240586c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Library;                                !- Standards Space Type

OS:DefaultScheduleSet,
  {9a2ed468-6778-404e-94b1-556b2f0d15d2}, !- Handle
  SecondarySchool Library Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2b717a09-db2b-4f7f-8e0d-c7a7d771b10c}, !- Number of People Schedule Name
  {4bd0f42e-ee34-444d-87e9-8e768c2df1ce}, !- People Activity Level Schedule Name
  {1bc86f88-a35e-4f14-8e26-4c3fb1c903e8}, !- Lighting Schedule Name
  {98ec25ae-e6af-40bb-885e-c3c4e71e1eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {bb3c484b-35be-48b5-87c4-615e7cea79d8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {14909188-6309-44e7-bbcd-da0e55b04601}, !- Handle
  SecondarySchool Library,                !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {b4fa159e-e1eb-4e8a-90ef-63a3a240586c}, !- Handle
  SecondarySchool Library Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {1bc86f88-a35e-4f14-8e26-4c3fb1c903e8}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  {0691d516-2b8f-4289-85e7-a6f2a1e30e0e}, !- Default Day Schedule Name
  {37ab6861-9c77-4e22-961a-143d279ad549}, !- Summer Design Day Schedule Name
  {71e23c52-2ffc-452c-a757-3f5f784d57af}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0691d516-2b8f-4289-85e7-a6f2a1e30e0e}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH Default, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {37ab6861-9c77-4e22-961a-143d279ad549}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH Summer Design Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71e23c52-2ffc-452c-a757-3f5f784d57af}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH Winter Design Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5745d768-556f-477c-becc-37d82a4fc652}, !- Handle
  Schedule Rule 352,                      !- Name
  {1bc86f88-a35e-4f14-8e26-4c3fb1c903e8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f632c26a-2ab0-4e70-a32a-16b8a17aba97}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {db800295-1d86-4611-aee1-56efdf64d715}, !- Handle
  Schedule Rule 351,                      !- Name
  {1bc86f88-a35e-4f14-8e26-4c3fb1c903e8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f2509015-35dc-423c-9914-b947d1e903a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {4a8630bf-8546-4abe-8712-6a24ffae5d23}, !- Handle
  Schedule Rule 350,                      !- Name
  {1bc86f88-a35e-4f14-8e26-4c3fb1c903e8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ca565ad7-bd46-4e80-b766-2f092294ebdc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {44f94c96-d4a7-49be-beef-c1303f6e4083}, !- Handle
  Schedule Rule 349,                      !- Name
  {1bc86f88-a35e-4f14-8e26-4c3fb1c903e8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4538f178-b5ba-4f80-aa44-a9a7f1dec1a7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {4bb1202a-9692-49b3-9322-22a613796a85}, !- Handle
  Schedule Rule 348,                      !- Name
  {1bc86f88-a35e-4f14-8e26-4c3fb1c903e8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b5a8f440-ed02-4cbd-a9a7-3b501e6bc86b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f632c26a-2ab0-4e70-a32a-16b8a17aba97}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH Wkdy Day 2, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Day,
  {f2509015-35dc-423c-9914-b947d1e903a3}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH Wknd Day 1, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {ca565ad7-bd46-4e80-b766-2f092294ebdc}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH Wkdy Day 1, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Day,
  {4538f178-b5ba-4f80-aa44-a9a7f1dec1a7}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH Wknd Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {b5a8f440-ed02-4cbd-a9a7-3b501e6bc86b}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH Wkdy Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:People,
  {e7cd1859-5ea0-4efe-8ac2-34af4d9cd0c1}, !- Handle
  SecondarySchool Library People,         !- Name
  {041c3d4b-8000-475d-99da-271aa2c29566}, !- People Definition Name
  {232a7bbd-bb9f-448c-82bb-9889b1de401d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {be8356f2-51f6-4835-b702-837d648f3b07}, !- Work Efficiency Schedule Name
  {d03a5564-45a2-4f33-935f-1db3703e1231}, !- Clothing Insulation Schedule Name
  {3917ea2c-88a5-4ec1-8e12-81a1954e0566}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {041c3d4b-8000-475d-99da-271aa2c29566}, !- Handle
  SecondarySchool Library People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {2115e3b6-e1d9-4cd7-9a9a-f40b51d69b30}, !- Handle
  SecondarySchool Library Lights,         !- Name
  {d4cc28ea-8efb-41c4-ade2-739cc7a1f42e}, !- Lights Definition Name
  {232a7bbd-bb9f-448c-82bb-9889b1de401d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d4cc28ea-8efb-41c4-ade2-739cc7a1f42e}, !- Handle
  SecondarySchool Library Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.8090533958846,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:ElectricEquipment,
  {2f4ff549-9030-499c-ba1a-05b93896648d}, !- Handle
  SecondarySchool Library Elec Equip,     !- Name
  {00056e97-3537-4e61-bfb3-cf17ae4fbf84}, !- Electric Equipment Definition Name
  {232a7bbd-bb9f-448c-82bb-9889b1de401d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {00056e97-3537-4e61-bfb3-cf17ae4fbf84}, !- Handle
  SecondarySchool Library Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.01043668754,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:SpaceInfiltration:DesignFlowRate,
  {d3a86bc6-a7db-40ca-be23-b672dd1f51e0}, !- Handle
  SecondarySchool Library Infiltration,   !- Name
  {232a7bbd-bb9f-448c-82bb-9889b1de401d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {70d39ef9-490f-4dd3-9451-46ba2b4d1c5b}, !- Handle
  SecondarySchool Classroom,              !- Name
  ,                                       !- Default Construction Set Name
  {01c14476-ef00-46d1-86f9-4288de4838b6}, !- Default Schedule Set Name
  {df0a1276-9c31-4164-a423-3620de83a981}, !- Group Rendering Name
  {ad5ae376-326e-4534-9f6d-53b7da083733}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:DefaultScheduleSet,
  {01c14476-ef00-46d1-86f9-4288de4838b6}, !- Handle
  SecondarySchool Classroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2b717a09-db2b-4f7f-8e0d-c7a7d771b10c}, !- Number of People Schedule Name
  {4bd0f42e-ee34-444d-87e9-8e768c2df1ce}, !- People Activity Level Schedule Name
  {58bc258d-442f-4955-b946-840fbdddb26b}, !- Lighting Schedule Name
  {98ec25ae-e6af-40bb-885e-c3c4e71e1eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {bb3c484b-35be-48b5-87c4-615e7cea79d8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {df0a1276-9c31-4164-a423-3620de83a981}, !- Handle
  SecondarySchool Classroom,              !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {ad5ae376-326e-4534-9f6d-53b7da083733}, !- Handle
  SecondarySchool Classroom Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {58bc258d-442f-4955-b946-840fbdddb26b}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  {d6133f78-6515-4b81-ac68-c83df8a50cde}, !- Default Day Schedule Name
  {7f6d371c-cd00-4b0a-8764-f49b68267c94}, !- Summer Design Day Schedule Name
  {9485b762-ef73-40b2-951d-c85b7ad0d485}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d6133f78-6515-4b81-ac68-c83df8a50cde}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Default, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {7f6d371c-cd00-4b0a-8764-f49b68267c94}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Summer Design Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9485b762-ef73-40b2-951d-c85b7ad0d485}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Winter Design Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {819879ed-802b-4ef0-a47f-5e2dbc71f446}, !- Handle
  Schedule Rule 321,                      !- Name
  {58bc258d-442f-4955-b946-840fbdddb26b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {524061a4-45d3-4f5f-92ee-de4147ca9b4e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {bc69de5b-bc4b-4e83-8a0b-75a68f1a7f31}, !- Handle
  Schedule Rule 320,                      !- Name
  {58bc258d-442f-4955-b946-840fbdddb26b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d3ce56c6-4efb-4e09-a74a-54f144f4cbd9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {e583b63c-33dd-437a-99c6-4d63153c18a0}, !- Handle
  Schedule Rule 319,                      !- Name
  {58bc258d-442f-4955-b946-840fbdddb26b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {93d91a88-d156-4353-96ff-9611d7f34a94}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {5e7d2f11-b60b-4aaf-9679-0254a204d85e}, !- Handle
  Schedule Rule 318,                      !- Name
  {58bc258d-442f-4955-b946-840fbdddb26b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {62fae9ff-a2aa-4f08-a6d2-5498f40b6aa9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {2009485c-a583-410a-ac89-f824474851b9}, !- Handle
  Schedule Rule 317,                      !- Name
  {58bc258d-442f-4955-b946-840fbdddb26b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {cf37d2c7-11a0-461a-aa56-da70016b3db7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {524061a4-45d3-4f5f-92ee-de4147ca9b4e}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day 2, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Day,
  {d3ce56c6-4efb-4e09-a74a-54f144f4cbd9}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wknd Day 1, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {93d91a88-d156-4353-96ff-9611d7f34a94}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day 1, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Day,
  {62fae9ff-a2aa-4f08-a6d2-5498f40b6aa9}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wknd Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {cf37d2c7-11a0-461a-aa56-da70016b3db7}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:People,
  {96bf84e2-2232-49c8-a58d-2bf55e19f3ff}, !- Handle
  SecondarySchool Classroom People,       !- Name
  {864a3b45-acb9-496c-89d3-3f3820227478}, !- People Definition Name
  {70d39ef9-490f-4dd3-9451-46ba2b4d1c5b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {be8356f2-51f6-4835-b702-837d648f3b07}, !- Work Efficiency Schedule Name
  {d03a5564-45a2-4f33-935f-1db3703e1231}, !- Clothing Insulation Schedule Name
  {3917ea2c-88a5-4ec1-8e12-81a1954e0566}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {864a3b45-acb9-496c-89d3-3f3820227478}, !- Handle
  SecondarySchool Classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.37673686458484,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {5394315a-d9ce-402c-a032-2c9d8c4049a7}, !- Handle
  SecondarySchool Classroom Lights,       !- Name
  {3c472ffd-0b4f-41e6-875f-515aaec9efdd}, !- Lights Definition Name
  {70d39ef9-490f-4dd3-9451-46ba2b4d1c5b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3c472ffd-0b4f-41e6-875f-515aaec9efdd}, !- Handle
  SecondarySchool Classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.3472489167201,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:ElectricEquipment,
  {773de89e-f37b-4386-b469-97976f83c04a}, !- Handle
  SecondarySchool Classroom Elec Equip,   !- Name
  {c0a8e08d-fb70-4b0f-8d28-ff347153d7b2}, !- Electric Equipment Definition Name
  {70d39ef9-490f-4dd3-9451-46ba2b4d1c5b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c0a8e08d-fb70-4b0f-8d28-ff347153d7b2}, !- Handle
  SecondarySchool Classroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99967277712333,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:SpaceInfiltration:DesignFlowRate,
  {740d06ce-2512-45a5-912e-776367dc7160}, !- Handle
  SecondarySchool Classroom Infiltration, !- Name
  {70d39ef9-490f-4dd3-9451-46ba2b4d1c5b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {39451148-7947-42c7-b65d-4ce3bde37e2b}, !- Handle
  SecondarySchool Corridor,               !- Name
  ,                                       !- Default Construction Set Name
  {49a85f82-388b-4f4f-9511-89f674cfeaa5}, !- Default Schedule Set Name
  {c3ec9720-86b1-4d2b-8a24-c311ceddcdd6}, !- Group Rendering Name
  {a883bf84-57d3-4a85-9b1e-0ab0e382abbb}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:DefaultScheduleSet,
  {49a85f82-388b-4f4f-9511-89f674cfeaa5}, !- Handle
  SecondarySchool Corridor Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2b717a09-db2b-4f7f-8e0d-c7a7d771b10c}, !- Number of People Schedule Name
  {4bd0f42e-ee34-444d-87e9-8e768c2df1ce}, !- People Activity Level Schedule Name
  {a16ff8b7-1736-4f9d-9bc5-06e01519df12}, !- Lighting Schedule Name
  {98ec25ae-e6af-40bb-885e-c3c4e71e1eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {bb3c484b-35be-48b5-87c4-615e7cea79d8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {c3ec9720-86b1-4d2b-8a24-c311ceddcdd6}, !- Handle
  SecondarySchool Corridor,               !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {a883bf84-57d3-4a85-9b1e-0ab0e382abbb}, !- Handle
  SecondarySchool Corridor Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {a16ff8b7-1736-4f9d-9bc5-06e01519df12}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  {d4c98776-9e97-4dd6-8ff6-5f0ed2801258}, !- Default Day Schedule Name
  {1edf69e4-4dd9-4c4f-b58d-b7a6be7fd813}, !- Summer Design Day Schedule Name
  {4a220560-9970-4a09-a4ad-5cd9af39bdf4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d4c98776-9e97-4dd6-8ff6-5f0ed2801258}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH Default, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {1edf69e4-4dd9-4c4f-b58d-b7a6be7fd813}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH Summer Design Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a220560-9970-4a09-a4ad-5cd9af39bdf4}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH Winter Design Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8c535bd5-7663-4495-a3cd-9e2b2758281e}, !- Handle
  Schedule Rule 332,                      !- Name
  {a16ff8b7-1736-4f9d-9bc5-06e01519df12}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6210f7f6-8e9b-44b1-b8d4-353c21a8559a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {96be90c9-86dd-498e-a362-b8a0aa722d87}, !- Handle
  Schedule Rule 331,                      !- Name
  {a16ff8b7-1736-4f9d-9bc5-06e01519df12}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {45517a4c-3ede-4b05-85b4-455888ac2675}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {dfc18466-e569-4fbe-b806-3cd010f2c915}, !- Handle
  Schedule Rule 330,                      !- Name
  {a16ff8b7-1736-4f9d-9bc5-06e01519df12}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c848afb6-d4db-4c76-bda6-af5cb61f7e1a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {0c44fe6f-6bc5-401d-a6bb-9400c01ed018}, !- Handle
  Schedule Rule 329,                      !- Name
  {a16ff8b7-1736-4f9d-9bc5-06e01519df12}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5cf93a19-ed1a-4488-9707-e44ff9486884}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {55945f0a-9360-469d-ba1e-627cc8337129}, !- Handle
  Schedule Rule 328,                      !- Name
  {a16ff8b7-1736-4f9d-9bc5-06e01519df12}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c1470418-2e42-4d8a-8fc1-cac5a54700ea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6210f7f6-8e9b-44b1-b8d4-353c21a8559a}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH Wkdy Day 2, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Day,
  {45517a4c-3ede-4b05-85b4-455888ac2675}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH Wknd Day 1, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {c848afb6-d4db-4c76-bda6-af5cb61f7e1a}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH Wkdy Day 1, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Day,
  {5cf93a19-ed1a-4488-9707-e44ff9486884}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH Wknd Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {c1470418-2e42-4d8a-8fc1-cac5a54700ea}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH Wkdy Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Lights,
  {7d716dd9-c6ca-4f24-9bb5-42f937cb8051}, !- Handle
  SecondarySchool Corridor Lights,        !- Name
  {79a77a18-f02c-4d30-976f-cf42268e76da}, !- Lights Definition Name
  {39451148-7947-42c7-b65d-4ce3bde37e2b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {79a77a18-f02c-4d30-976f-cf42268e76da}, !- Handle
  SecondarySchool Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:ElectricEquipment,
  {f648eb3c-e2dd-4a27-8322-9796b5783225}, !- Handle
  SecondarySchool Corridor Elec Equip,    !- Name
  {eec4e941-d706-46a2-a532-63ace5590ae6}, !- Electric Equipment Definition Name
  {39451148-7947-42c7-b65d-4ce3bde37e2b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {eec4e941-d706-46a2-a532-63ace5590ae6}, !- Handle
  SecondarySchool Corridor Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:SpaceInfiltration:DesignFlowRate,
  {40e189ff-b626-48f3-9127-ae80f0d078ea}, !- Handle
  SecondarySchool Corridor Infiltration,  !- Name
  {39451148-7947-42c7-b65d-4ce3bde37e2b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {b2c414f0-1a45-40cc-8d65-ba86a3deb2de}, !- Handle
  SecondarySchool Auditorium,             !- Name
  ,                                       !- Default Construction Set Name
  {d8cf567f-6972-4a27-b21c-f6f86a5cb8a2}, !- Default Schedule Set Name
  {b9ad9992-d7d9-41b3-a728-cf4287baf2db}, !- Group Rendering Name
  {95ffe392-8b1f-4f2b-bad5-d64f45991120}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Auditorium;                             !- Standards Space Type

OS:DefaultScheduleSet,
  {d8cf567f-6972-4a27-b21c-f6f86a5cb8a2}, !- Handle
  SecondarySchool Auditorium Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9db1e5f0-479e-45c3-ae20-f88ee7980edc}, !- Number of People Schedule Name
  {4bd0f42e-ee34-444d-87e9-8e768c2df1ce}, !- People Activity Level Schedule Name
  {d7642686-b34a-4ca7-9ae2-fc22ca36e7fb}, !- Lighting Schedule Name
  {98ec25ae-e6af-40bb-885e-c3c4e71e1eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {bb3c484b-35be-48b5-87c4-615e7cea79d8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {b9ad9992-d7d9-41b3-a728-cf4287baf2db}, !- Handle
  SecondarySchool Auditorium,             !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {95ffe392-8b1f-4f2b-bad5-d64f45991120}, !- Handle
  SecondarySchool Auditorium Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {9db1e5f0-479e-45c3-ae20-f88ee7980edc}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  {b2d381e6-4327-4ab8-a42e-dc100688edfe}, !- Default Day Schedule Name
  {7d97034a-3f0d-48b6-b365-cca5ef755d55}, !- Summer Design Day Schedule Name
  {e3ef521f-6345-4253-9503-8ece33c55c95}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b2d381e6-4327-4ab8-a42e-dc100688edfe}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7d97034a-3f0d-48b6-b365-cca5ef755d55}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day 3, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {e3ef521f-6345-4253-9503-8ece33c55c95}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aed8dab1-ea49-498e-ad35-81e3b6182666}, !- Handle
  Schedule Rule 288,                      !- Name
  {9db1e5f0-479e-45c3-ae20-f88ee7980edc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {20dcc51e-3ea2-4220-97aa-4de7fe9c758c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {532c05b5-b4f8-4318-9709-4ab87936f275}, !- Handle
  Schedule Rule 287,                      !- Name
  {9db1e5f0-479e-45c3-ae20-f88ee7980edc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2fb15afc-4e41-4435-b350-bc10627cc919}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {6062e3f8-748d-4d0b-8fcd-68518c98dc5e}, !- Handle
  Schedule Rule 286,                      !- Name
  {9db1e5f0-479e-45c3-ae20-f88ee7980edc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7a620944-b04f-45e1-ad68-2a0da27f2ac8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {66f44b23-9ea0-44ea-a6a4-d2611f6cd704}, !- Handle
  Schedule Rule 285,                      !- Name
  {9db1e5f0-479e-45c3-ae20-f88ee7980edc}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f55e320d-aeaa-410e-a2a9-1fefd18098ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {5fe88504-6948-41b7-b743-62fd730d403c}, !- Handle
  Schedule Rule 284,                      !- Name
  {9db1e5f0-479e-45c3-ae20-f88ee7980edc}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a20d1d29-4986-4e4b-84c6-0d3351f88268}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {20dcc51e-3ea2-4220-97aa-4de7fe9c758c}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {2fb15afc-4e41-4435-b350-bc10627cc919}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a620944-b04f-45e1-ad68-2a0da27f2ac8}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {f55e320d-aeaa-410e-a2a9-1fefd18098ba}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a20d1d29-4986-4e4b-84c6-0d3351f88268}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {d7642686-b34a-4ca7-9ae2-fc22ca36e7fb}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH,         !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  {0df80f5c-b3b0-4130-9665-03bbcf3ec326}, !- Default Day Schedule Name
  {7ac1234e-dbf8-46e4-a085-f520b5c76cb9}, !- Summer Design Day Schedule Name
  {7ccc55a2-2d4c-4d92-a7a9-ca8622c87866}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0df80f5c-b3b0-4130-9665-03bbcf3ec326}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {7ac1234e-dbf8-46e4-a085-f520b5c76cb9}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Summer Design Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7ccc55a2-2d4c-4d92-a7a9-ca8622c87866}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Winter Design Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a72acbbe-b491-4989-9bbe-68a77b827192}, !- Handle
  Schedule Rule 293,                      !- Name
  {d7642686-b34a-4ca7-9ae2-fc22ca36e7fb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {58abe3dd-5b89-49c2-97e1-87e9c0d6ed19}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {c66a928e-9e9e-462f-bc7b-a1bdda71f2f0}, !- Handle
  Schedule Rule 292,                      !- Name
  {d7642686-b34a-4ca7-9ae2-fc22ca36e7fb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {49543d44-8b3f-45bf-b474-8bbf0c9a080c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {b5b9008a-660c-4a5e-8fb2-95abc479ec08}, !- Handle
  Schedule Rule 291,                      !- Name
  {d7642686-b34a-4ca7-9ae2-fc22ca36e7fb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a37eb9af-8c37-4613-a77d-96131fc283c8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {aa226633-d59b-4143-8b65-a78da8bb87ee}, !- Handle
  Schedule Rule 290,                      !- Name
  {d7642686-b34a-4ca7-9ae2-fc22ca36e7fb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c04ff5d5-6345-4742-865c-f3f9c4e5ca6c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {aa402300-7c08-472f-92ec-df9e891945d2}, !- Handle
  Schedule Rule 289,                      !- Name
  {d7642686-b34a-4ca7-9ae2-fc22ca36e7fb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {581c2cec-57c1-40cd-90be-0b9b199902e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {58abe3dd-5b89-49c2-97e1-87e9c0d6ed19}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 2, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Day,
  {49543d44-8b3f-45bf-b474-8bbf0c9a080c}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day 1, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {a37eb9af-8c37-4613-a77d-96131fc283c8}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 1, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Day,
  {c04ff5d5-6345-4742-865c-f3f9c4e5ca6c}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {581c2cec-57c1-40cd-90be-0b9b199902e4}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:People,
  {d067570c-511e-4a9c-bf1c-2a2a00ac6039}, !- Handle
  SecondarySchool Auditorium People,      !- Name
  {cf7b5d5d-0e89-4a05-bb64-515bd9b74fb4}, !- People Definition Name
  {b2c414f0-1a45-40cc-8d65-ba86a3deb2de}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {be8356f2-51f6-4835-b702-837d648f3b07}, !- Work Efficiency Schedule Name
  {d03a5564-45a2-4f33-935f-1db3703e1231}, !- Clothing Insulation Schedule Name
  {3917ea2c-88a5-4ec1-8e12-81a1954e0566}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {cf7b5d5d-0e89-4a05-bb64-515bd9b74fb4}, !- Handle
  SecondarySchool Auditorium People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.61458656250646,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {68f4db2f-7c53-49a7-b453-6764ee61795a}, !- Handle
  SecondarySchool Auditorium Lights,      !- Name
  {712d0540-4639-466c-a8f3-0c9bc42c85e6}, !- Lights Definition Name
  {b2c414f0-1a45-40cc-8d65-ba86a3deb2de}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {712d0540-4639-466c-a8f3-0c9bc42c85e6}, !- Handle
  SecondarySchool Auditorium Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:ElectricEquipment,
  {13277d34-0657-46c4-ac27-10b1d418553f}, !- Handle
  SecondarySchool Auditorium Elec Equip,  !- Name
  {b8fe04d1-2d87-4b4d-8a96-1d38b7e3d0d1}, !- Electric Equipment Definition Name
  {b2c414f0-1a45-40cc-8d65-ba86a3deb2de}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b8fe04d1-2d87-4b4d-8a96-1d38b7e3d0d1}, !- Handle
  SecondarySchool Auditorium Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.95139879168647,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:SpaceInfiltration:DesignFlowRate,
  {4dc78097-927f-48d2-ac53-2e7db99fe921}, !- Handle
  SecondarySchool Auditorium Infiltration, !- Name
  {b2c414f0-1a45-40cc-8d65-ba86a3deb2de}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {5521c851-a385-4a86-baac-6aee95ef76ab}, !- Handle
  SecondarySchool ComputerRoom,           !- Name
  ,                                       !- Default Construction Set Name
  {8743a6a1-1440-4b2e-afb0-eed4e2fc528f}, !- Default Schedule Set Name
  {c1cc4f2b-2e5d-4bbb-8c82-59c488f68d02}, !- Group Rendering Name
  {9afbe32a-9545-4c34-a351-9efd7d5c978d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  ComputerRoom;                           !- Standards Space Type

OS:DefaultScheduleSet,
  {8743a6a1-1440-4b2e-afb0-eed4e2fc528f}, !- Handle
  SecondarySchool ComputerRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {75013cbf-502c-4514-84a8-bfe2ecb1b20f}, !- Number of People Schedule Name
  {4bd0f42e-ee34-444d-87e9-8e768c2df1ce}, !- People Activity Level Schedule Name
  {58bc258d-442f-4955-b946-840fbdddb26b}, !- Lighting Schedule Name
  {98ec25ae-e6af-40bb-885e-c3c4e71e1eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {bb3c484b-35be-48b5-87c4-615e7cea79d8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {c1cc4f2b-2e5d-4bbb-8c82-59c488f68d02}, !- Handle
  SecondarySchool ComputerRoom,           !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {9afbe32a-9545-4c34-a351-9efd7d5c978d}, !- Handle
  SecondarySchool ComputerRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {75013cbf-502c-4514-84a8-bfe2ecb1b20f}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Extend,    !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  {e10df685-5180-4a61-8f9d-7ae6138b1eb1}, !- Default Day Schedule Name
  {7eca38f6-d5b7-45c4-a4eb-af26353c1072}, !- Summer Design Day Schedule Name
  {dcccc4f5-c20f-4668-94b6-256ecfcf8bfa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e10df685-5180-4a61-8f9d-7ae6138b1eb1}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Extend Default, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7eca38f6-d5b7-45c4-a4eb-af26353c1072}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Extend Summer Design Day 3, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {dcccc4f5-c20f-4668-94b6-256ecfcf8bfa}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Extend Winter Design Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d44a656b-df4c-4953-8fcf-20fb15b2aaec}, !- Handle
  Schedule Rule 327,                      !- Name
  {75013cbf-502c-4514-84a8-bfe2ecb1b20f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e79ce16e-15e7-432b-abca-a55977723263}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {258c855a-70b7-4a88-ba7b-1936fb514f21}, !- Handle
  Schedule Rule 326,                      !- Name
  {75013cbf-502c-4514-84a8-bfe2ecb1b20f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f38800d1-bcad-4975-828d-65f32721d879}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {a0d781a2-2f41-467a-892b-c38bc68bec91}, !- Handle
  Schedule Rule 325,                      !- Name
  {75013cbf-502c-4514-84a8-bfe2ecb1b20f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {275ed11d-c848-4ac6-9637-10e89213a537}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {d796e3e9-21c1-4cb3-b0a6-bbd97bde4e87}, !- Handle
  Schedule Rule 324,                      !- Name
  {75013cbf-502c-4514-84a8-bfe2ecb1b20f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {012c295d-4ca2-4f96-bb31-ea980e0ed527}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {4569f400-a127-4e7c-9e6c-8ee4079f6037}, !- Handle
  Schedule Rule 323,                      !- Name
  {75013cbf-502c-4514-84a8-bfe2ecb1b20f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5edbeff9-d38e-4ecf-ade3-7af997a2e8e2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e79ce16e-15e7-432b-abca-a55977723263}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f38800d1-bcad-4975-828d-65f32721d879}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day 1, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {275ed11d-c848-4ac6-9637-10e89213a537}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {012c295d-4ca2-4f96-bb31-ea980e0ed527}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Extend Wknd Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5edbeff9-d38e-4ecf-ade3-7af997a2e8e2}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Name
  {aed4162d-3522-4e61-8ee1-15aac74752d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:People,
  {d1ad5c31-76f4-4f47-ad4b-0f55079d3a7f}, !- Handle
  SecondarySchool ComputerRoom People,    !- Name
  {b0a1cbce-2121-4d03-87ae-f5953bceb31d}, !- People Definition Name
  {5521c851-a385-4a86-baac-6aee95ef76ab}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {be8356f2-51f6-4835-b702-837d648f3b07}, !- Work Efficiency Schedule Name
  {d03a5564-45a2-4f33-935f-1db3703e1231}, !- Clothing Insulation Schedule Name
  {3917ea2c-88a5-4ec1-8e12-81a1954e0566}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {b0a1cbce-2121-4d03-87ae-f5953bceb31d}, !- Handle
  SecondarySchool ComputerRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.37673686458484,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {42cd7ded-74b0-4340-b503-004bd4358db1}, !- Handle
  SecondarySchool ComputerRoom Lights,    !- Name
  {019a52cb-4116-49a4-9036-c2ef6268d882}, !- Lights Definition Name
  {5521c851-a385-4a86-baac-6aee95ef76ab}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {019a52cb-4116-49a4-9036-c2ef6268d882}, !- Handle
  SecondarySchool ComputerRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.3472489167201,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:ElectricEquipment,
  {1caac0d9-c92f-4e9b-a5fd-bdeaa90747e8}, !- Handle
  SecondarySchool ComputerRoom Elec Equip, !- Name
  {aec71593-de98-42c1-add9-dd7dbfe50b0c}, !- Electric Equipment Definition Name
  {5521c851-a385-4a86-baac-6aee95ef76ab}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {aec71593-de98-42c1-add9-dd7dbfe50b0c}, !- Handle
  SecondarySchool ComputerRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  19.9993455542467,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:SpaceInfiltration:DesignFlowRate,
  {2d8c28b4-b4c5-4b17-9190-aff310c7dd11}, !- Handle
  SecondarySchool ComputerRoom Infiltration, !- Name
  {5521c851-a385-4a86-baac-6aee95ef76ab}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Surface,
  {3258d34e-286f-4c2c-8096-388f561bf790}, !- Handle
  Face 132,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3c1ecfda-b11f-4652-b1b2-990358c9cd01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dac68ec4-d65e-4dc6-bc4b-a7e1ee4166ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1544, 10.9728, 2.4384,               !- X,Y,Z Vertex 1 {m}
  16.1544, 3.3528, 2.4384,                !- X,Y,Z Vertex 2 {m}
  7.3152, 3.3528, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  7.3152, 10.9728, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa4f5d85-7648-4db7-95f1-dd5be342da8d}, !- Handle
  Face 133,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3c1ecfda-b11f-4652-b1b2-990358c9cd01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 10.9728, 4.8768,                !- X,Y,Z Vertex 1 {m}
  7.3152, 3.3528, 4.8768,                 !- X,Y,Z Vertex 2 {m}
  16.1544, 3.3528, 4.8768,                !- X,Y,Z Vertex 3 {m}
  16.1544, 10.9728, 4.8768;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbe18533-2bfa-48fc-9d03-94b46a776735}, !- Handle
  Face 134,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c1ecfda-b11f-4652-b1b2-990358c9cd01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02107bef-992d-4682-9731-6d1fac71ab2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1544, 10.9728, 4.8768,               !- X,Y,Z Vertex 1 {m}
  16.1544, 3.3528, 4.8768,                !- X,Y,Z Vertex 2 {m}
  16.1544, 3.3528, 2.4384,                !- X,Y,Z Vertex 3 {m}
  16.1544, 10.9728, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc724d25-a483-40ed-aec0-750cb2949a06}, !- Handle
  Face 135,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c1ecfda-b11f-4652-b1b2-990358c9cd01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1544, 3.3528, 4.8768,                !- X,Y,Z Vertex 1 {m}
  7.3152, 3.3528, 4.8768,                 !- X,Y,Z Vertex 2 {m}
  7.3152, 3.3528, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  16.1544, 3.3528, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2cb2faf-ab4f-40b1-9166-334d4fbcc287}, !- Handle
  Face 136,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cc724d25-a483-40ed-aec0-750cb2949a06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.3406, 3.3528, 4.45642265895954,       !- X,Y,Z Vertex 1 {m}
  7.3406, 3.3528, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  16.129, 3.3528, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  16.129, 3.3528, 4.45642265895954;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e6bee94-dadf-4a6e-9686-57f74bdc8526}, !- Handle
  Face 137,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c1ecfda-b11f-4652-b1b2-990358c9cd01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9089504-dbf9-49f6-8ed3-14390058ac67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 3.3528, 4.8768,                 !- X,Y,Z Vertex 1 {m}
  7.3152, 10.9728, 4.8768,                !- X,Y,Z Vertex 2 {m}
  7.3152, 10.9728, 2.4384,                !- X,Y,Z Vertex 3 {m}
  7.3152, 3.3528, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8c579b1-ac35-444f-a7e2-b8e156c75e39}, !- Handle
  Face 138,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c1ecfda-b11f-4652-b1b2-990358c9cd01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {364a5b0c-eb1f-4cd1-8f0e-9582dc03b8c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 10.9728, 4.8768,                !- X,Y,Z Vertex 1 {m}
  16.1544, 10.9728, 4.8768,               !- X,Y,Z Vertex 2 {m}
  16.1544, 10.9728, 2.4384,               !- X,Y,Z Vertex 3 {m}
  7.3152, 10.9728, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3d30ccf-98ec-417f-ae8d-91a0d20decf0}, !- Handle
  Face 125,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e01f9774-f4af-44b0-b181-d95d395e05f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91ce54ee-4a83-49ca-88b8-4be4eedec22c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 10.9728, 2.4384,               !- X,Y,Z Vertex 1 {m}
  17.9832, 3.3528, 2.4384,                !- X,Y,Z Vertex 2 {m}
  16.1544, 3.3528, 2.4384,                !- X,Y,Z Vertex 3 {m}
  16.1544, 10.9728, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75704f4b-a016-4a92-a4a6-25e8a4e6fda1}, !- Handle
  Face 126,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e01f9774-f4af-44b0-b181-d95d395e05f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1544, 10.9728, 4.8768,               !- X,Y,Z Vertex 1 {m}
  16.1544, 3.3528, 4.8768,                !- X,Y,Z Vertex 2 {m}
  32.6136, 3.3528, 4.8768,                !- X,Y,Z Vertex 3 {m}
  32.6136, 10.9728, 4.8768;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afa98962-7ef1-425a-b247-e1ccd7e075d3}, !- Handle
  Face 127,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e01f9774-f4af-44b0-b181-d95d395e05f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4445da78-d892-4430-9501-28ea01587195}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6136, 10.9728, 4.8768,               !- X,Y,Z Vertex 1 {m}
  32.6136, 3.3528, 4.8768,                !- X,Y,Z Vertex 2 {m}
  32.6136, 3.3528, 2.4384,                !- X,Y,Z Vertex 3 {m}
  32.6136, 10.9728, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67016333-f2eb-4dbb-a3d9-fc92190e7a4f}, !- Handle
  Face 128,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e01f9774-f4af-44b0-b181-d95d395e05f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6136, 3.3528, 4.8768,                !- X,Y,Z Vertex 1 {m}
  16.1544, 3.3528, 4.8768,                !- X,Y,Z Vertex 2 {m}
  16.1544, 3.3528, 2.4384,                !- X,Y,Z Vertex 3 {m}
  32.6136, 3.3528, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2fdf9c7-6998-4cd4-8604-bf0ad659a559}, !- Handle
  Face 129,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67016333-f2eb-4dbb-a3d9-fc92190e7a4f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1798, 3.3528, 4.45347715170279,      !- X,Y,Z Vertex 1 {m}
  16.1798, 3.3528, 3.3528,                !- X,Y,Z Vertex 2 {m}
  32.5882, 3.3528, 3.3528,                !- X,Y,Z Vertex 3 {m}
  32.5882, 3.3528, 4.45347715170279;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02107bef-992d-4682-9731-6d1fac71ab2c}, !- Handle
  Face 130,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e01f9774-f4af-44b0-b181-d95d395e05f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbe18533-2bfa-48fc-9d03-94b46a776735}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1544, 3.3528, 4.8768,                !- X,Y,Z Vertex 1 {m}
  16.1544, 10.9728, 4.8768,               !- X,Y,Z Vertex 2 {m}
  16.1544, 10.9728, 2.4384,               !- X,Y,Z Vertex 3 {m}
  16.1544, 3.3528, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a01650c9-257f-4902-86ec-674a1b6ba12b}, !- Handle
  Face 131,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e01f9774-f4af-44b0-b181-d95d395e05f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b8857bd-1d14-44e2-a744-a57157401853}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1544, 10.9728, 4.8768,               !- X,Y,Z Vertex 1 {m}
  32.6136, 10.9728, 4.8768,               !- X,Y,Z Vertex 2 {m}
  32.6136, 10.9728, 2.4384,               !- X,Y,Z Vertex 3 {m}
  16.1544, 10.9728, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edff8692-4e38-4304-a944-0c02da0efc04}, !- Handle
  Surface 38,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e01f9774-f4af-44b0-b181-d95d395e05f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0c775d5-b5a1-46a3-b23f-c5834fe98238}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6136, 10.9728, 2.4384,               !- X,Y,Z Vertex 1 {m}
  32.6136, 3.3528, 2.4384,                !- X,Y,Z Vertex 2 {m}
  17.9832, 3.3528, 2.4384,                !- X,Y,Z Vertex 3 {m}
  17.9832, 10.9728, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26e52584-6539-4a3e-aa2b-3c5845478b35}, !- Handle
  Face 119,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {41c36097-9707-4315-9f51-403f36b8a831}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6136, 10.9728, 4.8768,               !- X,Y,Z Vertex 1 {m}
  32.6136, 3.3528, 4.8768,                !- X,Y,Z Vertex 2 {m}
  45.1104, 3.3528, 4.8768,                !- X,Y,Z Vertex 3 {m}
  45.1104, 10.9728, 4.8768;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45abdd52-edc5-41b4-8ed7-dd4a2333c712}, !- Handle
  Face 120,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41c36097-9707-4315-9f51-403f36b8a831}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d4542ff-3497-468d-8569-a2b3fb9b2041}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 10.9728, 4.8768,               !- X,Y,Z Vertex 1 {m}
  45.1104, 3.3528, 4.8768,                !- X,Y,Z Vertex 2 {m}
  45.1104, 3.3528, 2.4384,                !- X,Y,Z Vertex 3 {m}
  45.1104, 10.9728, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a560f0a-abec-47ee-a824-a7bc06d66eee}, !- Handle
  Face 121,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41c36097-9707-4315-9f51-403f36b8a831}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 3.3528, 4.8768,                !- X,Y,Z Vertex 1 {m}
  32.6136, 3.3528, 4.8768,                !- X,Y,Z Vertex 2 {m}
  32.6136, 3.3528, 2.4384,                !- X,Y,Z Vertex 3 {m}
  45.1104, 3.3528, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4288cd69-08de-4fe0-8ec1-45853c2737a9}, !- Handle
  Face 122,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4a560f0a-abec-47ee-a824-a7bc06d66eee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.639, 3.3528, 4.45455869387755,       !- X,Y,Z Vertex 1 {m}
  32.639, 3.3528, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  45.085, 3.3528, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  45.085, 3.3528, 4.45455869387755;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4445da78-d892-4430-9501-28ea01587195}, !- Handle
  Face 123,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41c36097-9707-4315-9f51-403f36b8a831}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afa98962-7ef1-425a-b247-e1ccd7e075d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6136, 3.3528, 4.8768,                !- X,Y,Z Vertex 1 {m}
  32.6136, 10.9728, 4.8768,               !- X,Y,Z Vertex 2 {m}
  32.6136, 10.9728, 2.4384,               !- X,Y,Z Vertex 3 {m}
  32.6136, 3.3528, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07727ed5-58e3-433d-bb44-b3e8a7369f0a}, !- Handle
  Face 124,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41c36097-9707-4315-9f51-403f36b8a831}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75db011a-0c13-4cd0-9881-61f898cd8033}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6136, 10.9728, 4.8768,               !- X,Y,Z Vertex 1 {m}
  45.1104, 10.9728, 4.8768,               !- X,Y,Z Vertex 2 {m}
  45.1104, 10.9728, 2.4384,               !- X,Y,Z Vertex 3 {m}
  32.6136, 10.9728, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfd80c1f-b43e-4480-8cba-2a8a0d8768c6}, !- Handle
  Face 118,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {41c36097-9707-4315-9f51-403f36b8a831}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e918139-9b3f-4590-b756-93e0b9273f50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 10.9728, 2.4384,               !- X,Y,Z Vertex 1 {m}
  45.1104, 3.3528, 2.4384,                !- X,Y,Z Vertex 2 {m}
  32.6136, 3.3528, 2.4384,                !- X,Y,Z Vertex 3 {m}
  32.6136, 10.9728, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b751028d-de98-400f-a3c3-414aeffd043d}, !- Handle
  Face 115,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {339d38a4-8c83-4e63-805a-790bcbe642b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01e2c1c5-850d-483c-80d3-b40b350b28f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 10.9728, 4.8768,               !- X,Y,Z Vertex 1 {m}
  45.1104, 13.716, 4.8768,                !- X,Y,Z Vertex 2 {m}
  45.1104, 13.716, 2.4384,                !- X,Y,Z Vertex 3 {m}
  45.1104, 10.9728, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6007d57-3f9f-4e4a-a2dd-7e547be406c3}, !- Handle
  Face 116,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {339d38a4-8c83-4e63-805a-790bcbe642b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31cebffd-c8da-4f60-a143-6e24851d3ef4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 13.716, 4.8768,                !- X,Y,Z Vertex 1 {m}
  45.1104, 18.288, 4.8768,                !- X,Y,Z Vertex 2 {m}
  45.1104, 18.288, 2.4384,                !- X,Y,Z Vertex 3 {m}
  45.1104, 13.716, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c4fc539-6eae-418f-9c3e-00b3d3e6471d}, !- Handle
  Face 117,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {339d38a4-8c83-4e63-805a-790bcbe642b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc22375a-8d19-4e95-aa45-a4868ea83777}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 18.288, 4.8768,                !- X,Y,Z Vertex 1 {m}
  55.7784, 18.288, 4.8768,                !- X,Y,Z Vertex 2 {m}
  55.7784, 18.288, 2.4384,                !- X,Y,Z Vertex 3 {m}
  45.1104, 18.288, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7764bc55-8a19-4019-a0d7-ef75d727c3b3}, !- Handle
  Face 110,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {339d38a4-8c83-4e63-805a-790bcbe642b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7784, 18.288, 4.8768,                !- X,Y,Z Vertex 1 {m}
  55.7784, 3.3528, 4.8768,                !- X,Y,Z Vertex 2 {m}
  55.7784, 3.3528, 2.4384,                !- X,Y,Z Vertex 3 {m}
  55.7784, 18.288, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {864f8dc9-062c-436c-8285-0b8ab07e6a98}, !- Handle
  Face 111,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7764bc55-8a19-4019-a0d7-ef75d727c3b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.7784, 3.3782, 4.45382498293515,      !- X,Y,Z Vertex 1 {m}
  55.7784, 3.3782, 3.3528,                !- X,Y,Z Vertex 2 {m}
  55.7784, 18.2626, 3.3528,               !- X,Y,Z Vertex 3 {m}
  55.7784, 18.2626, 4.45382498293515;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d82393b5-6460-42c5-b56b-f83268a50975}, !- Handle
  Face 109,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {339d38a4-8c83-4e63-805a-790bcbe642b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 18.288, 4.8768,                !- X,Y,Z Vertex 1 {m}
  45.1104, 13.716, 4.8768,                !- X,Y,Z Vertex 2 {m}
  45.1104, 10.9728, 4.8768,               !- X,Y,Z Vertex 3 {m}
  45.1104, 3.3528, 4.8768,                !- X,Y,Z Vertex 4 {m}
  55.7784, 3.3528, 4.8768,                !- X,Y,Z Vertex 5 {m}
  55.7784, 18.288, 4.8768;                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {7d4542ff-3497-468d-8569-a2b3fb9b2041}, !- Handle
  Face 114,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {339d38a4-8c83-4e63-805a-790bcbe642b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45abdd52-edc5-41b4-8ed7-dd4a2333c712}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 3.3528, 4.8768,                !- X,Y,Z Vertex 1 {m}
  45.1104, 10.9728, 4.8768,               !- X,Y,Z Vertex 2 {m}
  45.1104, 10.9728, 2.4384,               !- X,Y,Z Vertex 3 {m}
  45.1104, 3.3528, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e0c83f8-0b29-408b-90c9-eb9264252806}, !- Handle
  Face 112,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {339d38a4-8c83-4e63-805a-790bcbe642b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7784, 3.3528, 4.8768,                !- X,Y,Z Vertex 1 {m}
  45.1104, 3.3528, 4.8768,                !- X,Y,Z Vertex 2 {m}
  45.1104, 3.3528, 2.4384,                !- X,Y,Z Vertex 3 {m}
  55.7784, 3.3528, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7eafff14-1de4-4572-8a54-83cbaedeb925}, !- Handle
  Face 113,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6e0c83f8-0b29-408b-90c9-eb9264252806}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.1358, 3.3528, 4.45533014354067,      !- X,Y,Z Vertex 1 {m}
  45.1358, 3.3528, 3.3528,                !- X,Y,Z Vertex 2 {m}
  55.753, 3.3528, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  55.753, 3.3528, 4.45533014354067;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efdf99eb-ab42-4653-94e4-c1b7c003dd53}, !- Handle
  Face 108,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {339d38a4-8c83-4e63-805a-790bcbe642b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ba63932-d450-4bfe-9371-eebc1e6a8ad2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7784, 18.288, 2.4384,                !- X,Y,Z Vertex 1 {m}
  55.7784, 3.3528, 2.4384,                !- X,Y,Z Vertex 2 {m}
  45.1104, 3.3528, 2.4384,                !- X,Y,Z Vertex 3 {m}
  45.1104, 18.288, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25fece23-f97a-4d63-9870-552f84368f42}, !- Handle
  Face 99,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d00f602c-a0c9-41ec-8824-a621ff90a6bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6136, 31.6992, 4.8768,               !- X,Y,Z Vertex 1 {m}
  45.1104, 31.6992, 4.8768,               !- X,Y,Z Vertex 2 {m}
  45.1104, 31.6992, 2.4384,               !- X,Y,Z Vertex 3 {m}
  32.6136, 31.6992, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9b0ab20-7db2-4196-95f5-724ed1990238}, !- Handle
  Face 98,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d00f602c-a0c9-41ec-8824-a621ff90a6bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d741d400-c9d7-46f6-bece-f19c3e6ac01f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6136, 23.4696, 4.8768,               !- X,Y,Z Vertex 1 {m}
  32.6136, 31.6992, 4.8768,               !- X,Y,Z Vertex 2 {m}
  32.6136, 31.6992, 2.4384,               !- X,Y,Z Vertex 3 {m}
  32.6136, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ce3955f-dadb-4199-bf5f-e18e70527b8f}, !- Handle
  Face 94,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d00f602c-a0c9-41ec-8824-a621ff90a6bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7edf6ff1-8aaf-4f5a-8c81-6c053f25827a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 31.6992, 2.4384,               !- X,Y,Z Vertex 1 {m}
  45.1104, 23.4696, 2.4384,               !- X,Y,Z Vertex 2 {m}
  32.6136, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  32.6136, 31.6992, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea2dfd31-abf2-4986-8f18-601332cf8bd2}, !- Handle
  Face 96,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d00f602c-a0c9-41ec-8824-a621ff90a6bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3efeee8f-ffbb-4aef-945e-c2af03789abb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 31.6992, 4.8768,               !- X,Y,Z Vertex 1 {m}
  45.1104, 23.4696, 4.8768,               !- X,Y,Z Vertex 2 {m}
  45.1104, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  45.1104, 31.6992, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60ab43a7-94c6-436f-82e2-c5a8d19ca7bb}, !- Handle
  Face 95,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d00f602c-a0c9-41ec-8824-a621ff90a6bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6136, 31.6992, 4.8768,               !- X,Y,Z Vertex 1 {m}
  32.6136, 23.4696, 4.8768,               !- X,Y,Z Vertex 2 {m}
  45.1104, 23.4696, 4.8768,               !- X,Y,Z Vertex 3 {m}
  45.1104, 31.6992, 4.8768;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c77e0248-8165-458e-8e92-0e9bb5da6d91}, !- Handle
  Face 97,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d00f602c-a0c9-41ec-8824-a621ff90a6bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a159511e-bde4-4fe4-9609-fd58c60c1b2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 23.4696, 4.8768,               !- X,Y,Z Vertex 1 {m}
  32.6136, 23.4696, 4.8768,               !- X,Y,Z Vertex 2 {m}
  32.6136, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  45.1104, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e89bf91-1455-4b07-9453-03510940b899}, !- Handle
  Face 81,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {38d65e61-e601-4c8c-b734-bbc01042e0f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15bd5283-2c41-41c3-964c-7911322e8ca6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 26.8224, 2.4384,               !- X,Y,Z Vertex 1 {m}
  24.0792, 23.4696, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.9832, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  17.9832, 26.8224, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fd4a31e-69ac-4cc2-a592-5f2cbb6a0e0f}, !- Handle
  Face 86,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38d65e61-e601-4c8c-b734-bbc01042e0f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 31.6992, 4.8768,               !- X,Y,Z Vertex 1 {m}
  24.0792, 31.6992, 4.8768,               !- X,Y,Z Vertex 2 {m}
  24.0792, 31.6992, 2.4384,               !- X,Y,Z Vertex 3 {m}
  17.9832, 31.6992, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28cdc92b-466d-434a-8883-9b156179f2e0}, !- Handle
  Face 82,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {38d65e61-e601-4c8c-b734-bbc01042e0f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 31.6992, 4.8768,               !- X,Y,Z Vertex 1 {m}
  17.9832, 23.4696, 4.8768,               !- X,Y,Z Vertex 2 {m}
  24.0792, 23.4696, 4.8768,               !- X,Y,Z Vertex 3 {m}
  24.0792, 31.6992, 4.8768;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76ad39c6-2360-466c-8a23-b1f0280230fd}, !- Handle
  Face 83,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38d65e61-e601-4c8c-b734-bbc01042e0f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79e9383c-554e-43d4-8f97-f69a627c2726}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 31.6992, 4.8768,               !- X,Y,Z Vertex 1 {m}
  24.0792, 23.4696, 4.8768,               !- X,Y,Z Vertex 2 {m}
  24.0792, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  24.0792, 31.6992, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bf9e5c1-00e3-44da-af8e-c7e96ae6054a}, !- Handle
  Face 84,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38d65e61-e601-4c8c-b734-bbc01042e0f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {695023c0-bc47-41b8-a6c3-504f4e409da3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 23.4696, 4.8768,               !- X,Y,Z Vertex 1 {m}
  17.9832, 23.4696, 4.8768,               !- X,Y,Z Vertex 2 {m}
  17.9832, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  24.0792, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63153db4-91ff-4a6b-9517-03e225ce8827}, !- Handle
  Face 85,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38d65e61-e601-4c8c-b734-bbc01042e0f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc4b0fe7-29e8-4279-82df-30899d681747}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 23.4696, 4.8768,               !- X,Y,Z Vertex 1 {m}
  17.9832, 31.6992, 4.8768,               !- X,Y,Z Vertex 2 {m}
  17.9832, 31.6992, 2.4384,               !- X,Y,Z Vertex 3 {m}
  17.9832, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1316ca6f-6884-499d-8690-8988444a43b8}, !- Handle
  Surface 39,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {38d65e61-e601-4c8c-b734-bbc01042e0f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5337b893-b93b-4b83-b1bf-e33f1335ee02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 31.6992, 2.4384,               !- X,Y,Z Vertex 1 {m}
  24.0792, 26.8224, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.9832, 26.8224, 2.4384,               !- X,Y,Z Vertex 3 {m}
  17.9832, 31.6992, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b8857bd-1d14-44e2-a744-a57157401853}, !- Handle
  Face 177,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b552f639-edcb-4720-a832-fd984abe9771}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a01650c9-257f-4902-86ec-674a1b6ba12b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6136, 10.9728, 4.8768,               !- X,Y,Z Vertex 1 {m}
  16.1544, 10.9728, 4.8768,               !- X,Y,Z Vertex 2 {m}
  16.1544, 10.9728, 2.4384,               !- X,Y,Z Vertex 3 {m}
  32.6136, 10.9728, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {364a5b0c-eb1f-4cd1-8f0e-9582dc03b8c8}, !- Handle
  Face 178,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b552f639-edcb-4720-a832-fd984abe9771}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8c579b1-ac35-444f-a7e2-b8e156c75e39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1544, 10.9728, 4.8768,               !- X,Y,Z Vertex 1 {m}
  7.3152, 10.9728, 4.8768,                !- X,Y,Z Vertex 2 {m}
  7.3152, 10.9728, 2.4384,                !- X,Y,Z Vertex 3 {m}
  16.1544, 10.9728, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73b5ba2f-ecf5-42dd-8482-43e842495782}, !- Handle
  Face 179,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b552f639-edcb-4720-a832-fd984abe9771}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {deb4473a-4002-4514-bbcb-a60ccdaa8abd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 10.9728, 4.8768,                !- X,Y,Z Vertex 1 {m}
  7.3152, 13.716, 4.8768,                 !- X,Y,Z Vertex 2 {m}
  7.3152, 13.716, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  7.3152, 10.9728, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2aa4265-9362-4608-9d99-ffd52719fb31}, !- Handle
  Surface 40,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b552f639-edcb-4720-a832-fd984abe9771}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69b4d987-c793-4598-9c9a-6d2241a3e159}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  45.1104, 10.9728, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.9832, 10.9728, 2.4384,               !- X,Y,Z Vertex 3 {m}
  17.9832, 13.716, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a605ac6e-9368-43a0-aa40-93b5aa6c63e9}, !- Handle
  Face 173,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b552f639-edcb-4720-a832-fd984abe9771}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {782e24a8-ddd2-46cd-a8f5-e12c198347f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  17.9832, 10.9728, 2.4384,               !- X,Y,Z Vertex 2 {m}
  7.3152, 10.9728, 2.4384,                !- X,Y,Z Vertex 3 {m}
  7.3152, 13.716, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6a22f78-b3b4-457e-83a5-e7e67689cb57}, !- Handle
  Face 174,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b552f639-edcb-4720-a832-fd984abe9771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.6888, 13.716, 4.8768,                !- X,Y,Z Vertex 1 {m}
  7.3152, 13.716, 4.8768,                 !- X,Y,Z Vertex 2 {m}
  7.3152, 10.9728, 4.8768,                !- X,Y,Z Vertex 3 {m}
  16.1544, 10.9728, 4.8768,               !- X,Y,Z Vertex 4 {m}
  32.6136, 10.9728, 4.8768,               !- X,Y,Z Vertex 5 {m}
  45.1104, 10.9728, 4.8768,               !- X,Y,Z Vertex 6 {m}
  45.1104, 13.716, 4.8768;                !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {f6b16296-a3bd-4f54-82d7-bf3dd27db3a6}, !- Handle
  Face 180,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b552f639-edcb-4720-a832-fd984abe9771}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4b9355d-a377-4a97-9755-a3c483c21ea8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 13.716, 4.8768,                 !- X,Y,Z Vertex 1 {m}
  24.6888, 13.716, 4.8768,                !- X,Y,Z Vertex 2 {m}
  24.6888, 13.716, 2.4384,                !- X,Y,Z Vertex 3 {m}
  7.3152, 13.716, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a83eb08-8d0a-480a-a29a-3cff3b23d588}, !- Handle
  Face 181,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b552f639-edcb-4720-a832-fd984abe9771}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de6cdc6e-1e22-40fd-a999-bedeb35e74d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.6888, 13.716, 4.8768,                !- X,Y,Z Vertex 1 {m}
  45.1104, 13.716, 4.8768,                !- X,Y,Z Vertex 2 {m}
  45.1104, 13.716, 2.4384,                !- X,Y,Z Vertex 3 {m}
  24.6888, 13.716, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01e2c1c5-850d-483c-80d3-b40b350b28f7}, !- Handle
  Face 175,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b552f639-edcb-4720-a832-fd984abe9771}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b751028d-de98-400f-a3c3-414aeffd043d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 13.716, 4.8768,                !- X,Y,Z Vertex 1 {m}
  45.1104, 10.9728, 4.8768,               !- X,Y,Z Vertex 2 {m}
  45.1104, 10.9728, 2.4384,               !- X,Y,Z Vertex 3 {m}
  45.1104, 13.716, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75db011a-0c13-4cd0-9881-61f898cd8033}, !- Handle
  Face 176,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b552f639-edcb-4720-a832-fd984abe9771}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07727ed5-58e3-433d-bb44-b3e8a7369f0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 10.9728, 4.8768,               !- X,Y,Z Vertex 1 {m}
  32.6136, 10.9728, 4.8768,               !- X,Y,Z Vertex 2 {m}
  32.6136, 10.9728, 2.4384,               !- X,Y,Z Vertex 3 {m}
  45.1104, 10.9728, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d40e2a0-ccab-4c2d-a19b-4f9aa471ba81}, !- Handle
  Face 140,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {da709add-8b14-4787-819d-239358c606e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 17.0688, 4.8768,                !- X,Y,Z Vertex 1 {m}
  0.6096, 3.3528, 4.8768,                 !- X,Y,Z Vertex 2 {m}
  7.3152, 3.3528, 4.8768,                 !- X,Y,Z Vertex 3 {m}
  7.3152, 10.9728, 4.8768,                !- X,Y,Z Vertex 4 {m}
  7.3152, 13.716, 4.8768,                 !- X,Y,Z Vertex 5 {m}
  7.3152, 17.0688, 4.8768;                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {080275b4-8b4f-4210-a3d0-4bb4d0a37aa4}, !- Handle
  Surface 41,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {da709add-8b14-4787-819d-239358c606e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dac098c9-881a-4bf0-9d36-24a52c8cdeb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 17.0688, 2.4384,                !- X,Y,Z Vertex 1 {m}
  7.3152, 13.716, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  0.6096, 13.716, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  0.6096, 17.0688, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {560012aa-2d04-45ae-9037-2d58972f4f55}, !- Handle
  Face 144,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da709add-8b14-4787-819d-239358c606e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 3.3528, 4.8768,                 !- X,Y,Z Vertex 1 {m}
  0.6096, 3.3528, 4.8768,                 !- X,Y,Z Vertex 2 {m}
  0.6096, 3.3528, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  7.3152, 3.3528, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b88f3af0-9c0a-4eee-96ba-9c0b08f96744}, !- Handle
  Face 145,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {560012aa-2d04-45ae-9037-2d58972f4f55}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.635, 3.3528, 4.45845618320611,        !- X,Y,Z Vertex 1 {m}
  0.635, 3.3528, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  7.2898, 3.3528, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  7.2898, 3.3528, 4.45845618320611;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07f2c781-87e2-444e-acd5-3304872057b5}, !- Handle
  Face 146,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da709add-8b14-4787-819d-239358c606e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 3.3528, 4.8768,                 !- X,Y,Z Vertex 1 {m}
  0.6096, 17.0688, 4.8768,                !- X,Y,Z Vertex 2 {m}
  0.6096, 17.0688, 2.4384,                !- X,Y,Z Vertex 3 {m}
  0.6096, 3.3528, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c349caa9-96d9-4885-add2-9070772677ed}, !- Handle
  Face 147,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {07f2c781-87e2-444e-acd5-3304872057b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.6096, 17.0434, 4.45415910780669,      !- X,Y,Z Vertex 1 {m}
  0.6096, 17.0434, 3.3528,                !- X,Y,Z Vertex 2 {m}
  0.6096, 3.3782, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  0.6096, 3.3782, 4.45415910780669;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfee44c4-2ee6-40b6-b3fd-50db520ffbef}, !- Handle
  Face 148,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da709add-8b14-4787-819d-239358c606e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e32cc764-5da5-4296-b87b-316180fb3c13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 17.0688, 4.8768,                !- X,Y,Z Vertex 1 {m}
  7.3152, 17.0688, 4.8768,                !- X,Y,Z Vertex 2 {m}
  7.3152, 17.0688, 2.4384,                !- X,Y,Z Vertex 3 {m}
  0.6096, 17.0688, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f80f7fb-e907-4a0c-9393-de2dc179fc8a}, !- Handle
  Face 139,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {da709add-8b14-4787-819d-239358c606e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f09d0f14-707f-4107-9040-bb82c7f9b0a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 13.716, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  7.3152, 3.3528, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  0.6096, 3.3528, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  0.6096, 13.716, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6842cae8-8df1-41f7-9c49-794bb2e0ff1a}, !- Handle
  Face 141,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da709add-8b14-4787-819d-239358c606e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6092ec47-0f85-4bb7-a0eb-2fea991faf9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 17.0688, 4.8768,                !- X,Y,Z Vertex 1 {m}
  7.3152, 13.716, 4.8768,                 !- X,Y,Z Vertex 2 {m}
  7.3152, 13.716, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  7.3152, 17.0688, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {deb4473a-4002-4514-bbcb-a60ccdaa8abd}, !- Handle
  Face 142,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da709add-8b14-4787-819d-239358c606e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73b5ba2f-ecf5-42dd-8482-43e842495782}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 13.716, 4.8768,                 !- X,Y,Z Vertex 1 {m}
  7.3152, 10.9728, 4.8768,                !- X,Y,Z Vertex 2 {m}
  7.3152, 10.9728, 2.4384,                !- X,Y,Z Vertex 3 {m}
  7.3152, 13.716, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9089504-dbf9-49f6-8ed3-14390058ac67}, !- Handle
  Face 143,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da709add-8b14-4787-819d-239358c606e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e6bee94-dadf-4a6e-9686-57f74bdc8526}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 10.9728, 4.8768,                !- X,Y,Z Vertex 1 {m}
  7.3152, 3.3528, 4.8768,                 !- X,Y,Z Vertex 2 {m}
  7.3152, 3.3528, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  7.3152, 10.9728, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba2854ac-0660-4a5f-a71c-0aac13f84419}, !- Handle
  Face 165,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {62f3314c-8967-4946-a53a-6e199b8a4bbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17c942a2-bc74-4811-92d6-2968bd5a78c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 23.4696, 2.4384,               !- X,Y,Z Vertex 1 {m}
  45.1104, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  24.6888, 13.716, 2.4384,                !- X,Y,Z Vertex 3 {m}
  24.6888, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b72ca40-8e22-4d71-b596-fd3e6dc57a43}, !- Handle
  Face 166,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {62f3314c-8967-4946-a53a-6e199b8a4bbb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 13.716, 4.8768,                !- X,Y,Z Vertex 1 {m}
  45.1104, 18.288, 4.8768,                !- X,Y,Z Vertex 2 {m}
  45.1104, 23.4696, 4.8768,               !- X,Y,Z Vertex 3 {m}
  32.6136, 23.4696, 4.8768,               !- X,Y,Z Vertex 4 {m}
  24.6888, 23.4696, 4.8768,               !- X,Y,Z Vertex 5 {m}
  24.6888, 13.716, 4.8768;                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {8f705605-0611-461c-84bb-fc49fb4d0cbf}, !- Handle
  Face 167,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62f3314c-8967-4946-a53a-6e199b8a4bbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {907e79fa-ed4c-4efc-aa28-17d0db32ce50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.6888, 13.716, 4.8768,                !- X,Y,Z Vertex 1 {m}
  24.6888, 23.4696, 4.8768,               !- X,Y,Z Vertex 2 {m}
  24.6888, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  24.6888, 13.716, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7c41556-b3a3-41fe-90b8-6b5db0678e0c}, !- Handle
  Face 168,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62f3314c-8967-4946-a53a-6e199b8a4bbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {911cb3f6-4ebe-4635-83ae-1eb13a8cf690}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.6888, 23.4696, 4.8768,               !- X,Y,Z Vertex 1 {m}
  32.6136, 23.4696, 4.8768,               !- X,Y,Z Vertex 2 {m}
  32.6136, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  24.6888, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de6cdc6e-1e22-40fd-a999-bedeb35e74d4}, !- Handle
  Face 172,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62f3314c-8967-4946-a53a-6e199b8a4bbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a83eb08-8d0a-480a-a29a-3cff3b23d588}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 13.716, 4.8768,                !- X,Y,Z Vertex 1 {m}
  24.6888, 13.716, 4.8768,                !- X,Y,Z Vertex 2 {m}
  24.6888, 13.716, 2.4384,                !- X,Y,Z Vertex 3 {m}
  45.1104, 13.716, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a159511e-bde4-4fe4-9609-fd58c60c1b2f}, !- Handle
  Face 169,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62f3314c-8967-4946-a53a-6e199b8a4bbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c77e0248-8165-458e-8e92-0e9bb5da6d91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6136, 23.4696, 4.8768,               !- X,Y,Z Vertex 1 {m}
  45.1104, 23.4696, 4.8768,               !- X,Y,Z Vertex 2 {m}
  45.1104, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  32.6136, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a254906-2c73-4ae2-86b3-e77fbccb2a48}, !- Handle
  Face 170,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62f3314c-8967-4946-a53a-6e199b8a4bbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af7af689-340a-4de0-b558-87334b18418e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 23.4696, 4.8768,               !- X,Y,Z Vertex 1 {m}
  45.1104, 18.288, 4.8768,                !- X,Y,Z Vertex 2 {m}
  45.1104, 18.288, 2.4384,                !- X,Y,Z Vertex 3 {m}
  45.1104, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31cebffd-c8da-4f60-a143-6e24851d3ef4}, !- Handle
  Face 171,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62f3314c-8967-4946-a53a-6e199b8a4bbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6007d57-3f9f-4e4a-a2dd-7e547be406c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 18.288, 4.8768,                !- X,Y,Z Vertex 1 {m}
  45.1104, 13.716, 4.8768,                !- X,Y,Z Vertex 2 {m}
  45.1104, 13.716, 2.4384,                !- X,Y,Z Vertex 3 {m}
  45.1104, 18.288, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbbaff58-892d-4b11-adff-e6ad4df28bd2}, !- Handle
  Face 67,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a65f0a-7baf-4611-9c79-ca2ce1b41386}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cd430c3-ee7f-4dac-aa2d-18e5f4b961d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 14.0208, 2.4384,               !- X,Y,Z Vertex 1 {m}
  17.9832, 23.1648, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.9832, 23.1648, 0,                    !- X,Y,Z Vertex 3 {m}
  17.9832, 14.0208, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc8a11ef-97b6-4389-b227-a2f972747d7f}, !- Handle
  Face 68,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a65f0a-7baf-4611-9c79-ca2ce1b41386}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff006561-d6c9-46dc-9d19-f8b1bf32df06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 23.1648, 2.4384,               !- X,Y,Z Vertex 1 {m}
  17.9832, 23.4696, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.9832, 23.4696, 0,                    !- X,Y,Z Vertex 3 {m}
  17.9832, 23.1648, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ceaf4f98-dde2-47ea-8e83-2ca6c80075e8}, !- Handle
  Face 69,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a65f0a-7baf-4611-9c79-ca2ce1b41386}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19b84589-2892-4ca8-8445-fd7569ef199a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 23.4696, 2.4384,               !- X,Y,Z Vertex 1 {m}
  24.0792, 23.4696, 2.4384,               !- X,Y,Z Vertex 2 {m}
  24.0792, 23.4696, 0,                    !- X,Y,Z Vertex 3 {m}
  17.9832, 23.4696, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e88a1673-f1be-424a-bbc4-c254f2657c80}, !- Handle
  Face 70,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a65f0a-7baf-4611-9c79-ca2ce1b41386}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {064e6f08-9fea-4a88-88da-38d9286d1ad8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 23.4696, 2.4384,               !- X,Y,Z Vertex 1 {m}
  24.0792, 23.1648, 2.4384,               !- X,Y,Z Vertex 2 {m}
  24.0792, 23.1648, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0792, 23.4696, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99c57efb-c56c-46af-8be8-17d13fa17d68}, !- Handle
  Face 71,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a65f0a-7baf-4611-9c79-ca2ce1b41386}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5165100c-a823-4c61-b769-ffcbdc27f135}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 23.1648, 2.4384,               !- X,Y,Z Vertex 1 {m}
  24.0792, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  24.0792, 13.716, 0,                     !- X,Y,Z Vertex 3 {m}
  24.0792, 23.1648, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4294d910-058f-440a-b714-06231e34a91f}, !- Handle
  Face 72,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a65f0a-7baf-4611-9c79-ca2ce1b41386}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c473eb6-ec35-4791-b133-c6906550123c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  17.9832, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  17.9832, 13.716, 0,                     !- X,Y,Z Vertex 3 {m}
  24.0792, 13.716, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8b07260-5d57-470b-92e9-ba0441eafddd}, !- Handle
  Face 64,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {36a65f0a-7baf-4611-9c79-ca2ce1b41386}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 13.716, 0,                     !- X,Y,Z Vertex 1 {m}
  17.9832, 14.0208, 0,                    !- X,Y,Z Vertex 2 {m}
  17.9832, 23.1648, 0,                    !- X,Y,Z Vertex 3 {m}
  17.9832, 23.4696, 0,                    !- X,Y,Z Vertex 4 {m}
  24.0792, 23.4696, 0,                    !- X,Y,Z Vertex 5 {m}
  24.0792, 23.1648, 0,                    !- X,Y,Z Vertex 6 {m}
  24.0792, 13.716, 0;                     !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {b564cce5-e504-4188-818d-06a23b7097fd}, !- Handle
  Face 65,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {36a65f0a-7baf-4611-9c79-ca2ce1b41386}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee7584d7-5d3b-4a49-873b-d6869ebcd11a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  24.0792, 23.4696, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.9832, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  17.9832, 13.716, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {022c84c4-6d03-4f5b-89bf-b45e72ca83d9}, !- Handle
  Face 66,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a65f0a-7baf-4611-9c79-ca2ce1b41386}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {559a819f-cbc7-4500-bb84-2fce28716783}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  17.9832, 14.0208, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.9832, 14.0208, 0,                    !- X,Y,Z Vertex 3 {m}
  17.9832, 13.716, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e32cc764-5da5-4296-b87b-316180fb3c13}, !- Handle
  Face 155,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f11ec6-8fb8-49b1-922d-f4141ffddee3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfee44c4-2ee6-40b6-b3fd-50db520ffbef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 17.0688, 4.8768,                !- X,Y,Z Vertex 1 {m}
  0.6096, 17.0688, 4.8768,                !- X,Y,Z Vertex 2 {m}
  0.6096, 17.0688, 2.4384,                !- X,Y,Z Vertex 3 {m}
  7.3152, 17.0688, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7057fa9e-2c34-4555-9813-a5f563e4c230}, !- Handle
  Face 150,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f3f11ec6-8fb8-49b1-922d-f4141ffddee3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 17.0688, 4.8768,                !- X,Y,Z Vertex 1 {m}
  7.3152, 23.4696, 4.8768,                !- X,Y,Z Vertex 2 {m}
  0.6096, 23.4696, 4.8768,                !- X,Y,Z Vertex 3 {m}
  0.6096, 17.0688, 4.8768;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54284c41-8764-4b02-9aee-c13d1fc84dd6}, !- Handle
  Face 151,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f11ec6-8fb8-49b1-922d-f4141ffddee3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 17.0688, 4.8768,                !- X,Y,Z Vertex 1 {m}
  0.6096, 23.4696, 4.8768,                !- X,Y,Z Vertex 2 {m}
  0.6096, 23.4696, 2.4384,                !- X,Y,Z Vertex 3 {m}
  0.6096, 17.0688, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f63687b-941c-46aa-af3a-2efb5d58bee6}, !- Handle
  Face 152,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {54284c41-8764-4b02-9aee-c13d1fc84dd6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.6096, 23.4442, 4.45885824,            !- X,Y,Z Vertex 1 {m}
  0.6096, 23.4442, 3.3528,                !- X,Y,Z Vertex 2 {m}
  0.6096, 17.0942, 3.3528,                !- X,Y,Z Vertex 3 {m}
  0.6096, 17.0942, 4.45885824;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3577c4d2-fa4e-4c27-81c4-c7fdea97cb18}, !- Handle
  Face 153,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f11ec6-8fb8-49b1-922d-f4141ffddee3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6f74d5b-c56b-453e-ab92-3ffc46be094f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 23.4696, 4.8768,                !- X,Y,Z Vertex 1 {m}
  7.3152, 23.4696, 4.8768,                !- X,Y,Z Vertex 2 {m}
  7.3152, 23.4696, 2.4384,                !- X,Y,Z Vertex 3 {m}
  0.6096, 23.4696, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9713dbe0-e452-4f15-b1a7-f95b016c745c}, !- Handle
  Face 154,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f11ec6-8fb8-49b1-922d-f4141ffddee3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f109f65f-a1d3-4924-9fbf-596b77569e14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 23.4696, 4.8768,                !- X,Y,Z Vertex 1 {m}
  7.3152, 17.0688, 4.8768,                !- X,Y,Z Vertex 2 {m}
  7.3152, 17.0688, 2.4384,                !- X,Y,Z Vertex 3 {m}
  7.3152, 23.4696, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1abc2b2d-cc09-4725-9564-1671797f1ba0}, !- Handle
  Face 149,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f3f11ec6-8fb8-49b1-922d-f4141ffddee3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a359ff3-0654-473c-9d35-2541bc6db84d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 23.4696, 2.4384,                !- X,Y,Z Vertex 1 {m}
  7.3152, 17.0688, 2.4384,                !- X,Y,Z Vertex 2 {m}
  0.6096, 17.0688, 2.4384,                !- X,Y,Z Vertex 3 {m}
  0.6096, 23.4696, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d406a3c-3907-4e2c-befb-118d8537eaf2}, !- Handle
  Face 100,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4baf505e-84ac-4792-aa2d-d51f43397a30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5d375f5-2e24-4f58-b53e-a1f2a3cabaa6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7784, 31.6992, 2.4384,               !- X,Y,Z Vertex 1 {m}
  55.7784, 18.288, 2.4384,                !- X,Y,Z Vertex 2 {m}
  45.1104, 18.288, 2.4384,                !- X,Y,Z Vertex 3 {m}
  45.1104, 31.6992, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc22375a-8d19-4e95-aa45-a4868ea83777}, !- Handle
  Face 104,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4baf505e-84ac-4792-aa2d-d51f43397a30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c4fc539-6eae-418f-9c3e-00b3d3e6471d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7784, 18.288, 4.8768,                !- X,Y,Z Vertex 1 {m}
  45.1104, 18.288, 4.8768,                !- X,Y,Z Vertex 2 {m}
  45.1104, 18.288, 2.4384,                !- X,Y,Z Vertex 3 {m}
  55.7784, 18.288, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3efeee8f-ffbb-4aef-945e-c2af03789abb}, !- Handle
  Face 106,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4baf505e-84ac-4792-aa2d-d51f43397a30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea2dfd31-abf2-4986-8f18-601332cf8bd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 23.4696, 4.8768,               !- X,Y,Z Vertex 1 {m}
  45.1104, 31.6992, 4.8768,               !- X,Y,Z Vertex 2 {m}
  45.1104, 31.6992, 2.4384,               !- X,Y,Z Vertex 3 {m}
  45.1104, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af7af689-340a-4de0-b558-87334b18418e}, !- Handle
  Face 105,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4baf505e-84ac-4792-aa2d-d51f43397a30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a254906-2c73-4ae2-86b3-e77fbccb2a48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 18.288, 4.8768,                !- X,Y,Z Vertex 1 {m}
  45.1104, 23.4696, 4.8768,               !- X,Y,Z Vertex 2 {m}
  45.1104, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  45.1104, 18.288, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5386a1c0-722b-4ba3-919e-275e19f733a2}, !- Handle
  Face 107,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4baf505e-84ac-4792-aa2d-d51f43397a30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 31.6992, 4.8768,               !- X,Y,Z Vertex 1 {m}
  55.7784, 31.6992, 4.8768,               !- X,Y,Z Vertex 2 {m}
  55.7784, 31.6992, 2.4384,               !- X,Y,Z Vertex 3 {m}
  45.1104, 31.6992, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eddd023f-4174-4af0-8e0c-e01195810682}, !- Handle
  Face 101,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4baf505e-84ac-4792-aa2d-d51f43397a30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 31.6992, 4.8768,               !- X,Y,Z Vertex 1 {m}
  45.1104, 23.4696, 4.8768,               !- X,Y,Z Vertex 2 {m}
  45.1104, 18.288, 4.8768,                !- X,Y,Z Vertex 3 {m}
  55.7784, 18.288, 4.8768,                !- X,Y,Z Vertex 4 {m}
  55.7784, 31.6992, 4.8768;               !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {5d1fefac-9025-47d2-9b1f-57a0ae6d8768}, !- Handle
  Face 102,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4baf505e-84ac-4792-aa2d-d51f43397a30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7784, 31.6992, 4.8768,               !- X,Y,Z Vertex 1 {m}
  55.7784, 18.288, 4.8768,                !- X,Y,Z Vertex 2 {m}
  55.7784, 18.288, 2.4384,                !- X,Y,Z Vertex 3 {m}
  55.7784, 31.6992, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6bbf196d-8085-4184-9995-c50324e40bc5}, !- Handle
  Face 103,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5d1fefac-9025-47d2-9b1f-57a0ae6d8768}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.7784, 18.3134, 4.45425216730038,     !- X,Y,Z Vertex 1 {m}
  55.7784, 18.3134, 3.3528,               !- X,Y,Z Vertex 2 {m}
  55.7784, 31.6738, 3.3528,               !- X,Y,Z Vertex 3 {m}
  55.7784, 31.6738, 4.45425216730038;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {911cb3f6-4ebe-4635-83ae-1eb13a8cf690}, !- Handle
  Face 90,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24289bb9-db70-42e7-b897-f041c81212db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7c41556-b3a3-41fe-90b8-6b5db0678e0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6136, 23.4696, 4.8768,               !- X,Y,Z Vertex 1 {m}
  24.6888, 23.4696, 4.8768,               !- X,Y,Z Vertex 2 {m}
  24.6888, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  32.6136, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {081deb33-9928-4c25-9f37-292ead602d6e}, !- Handle
  Face 91,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24289bb9-db70-42e7-b897-f041c81212db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cb3de13-a482-4a24-ba2c-f5e0f8695493}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.6888, 23.4696, 4.8768,               !- X,Y,Z Vertex 1 {m}
  24.0792, 23.4696, 4.8768,               !- X,Y,Z Vertex 2 {m}
  24.0792, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  24.6888, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79e9383c-554e-43d4-8f97-f69a627c2726}, !- Handle
  Face 92,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24289bb9-db70-42e7-b897-f041c81212db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76ad39c6-2360-466c-8a23-b1f0280230fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 23.4696, 4.8768,               !- X,Y,Z Vertex 1 {m}
  24.0792, 31.6992, 4.8768,               !- X,Y,Z Vertex 2 {m}
  24.0792, 31.6992, 2.4384,               !- X,Y,Z Vertex 3 {m}
  24.0792, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db9b728b-e656-46e4-9e57-d6f3d0258d11}, !- Handle
  Face 93,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24289bb9-db70-42e7-b897-f041c81212db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 31.6992, 4.8768,               !- X,Y,Z Vertex 1 {m}
  32.6136, 31.6992, 4.8768,               !- X,Y,Z Vertex 2 {m}
  32.6136, 31.6992, 2.4384,               !- X,Y,Z Vertex 3 {m}
  24.0792, 31.6992, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71f321ff-825d-4b67-b1f5-d5c3326110cf}, !- Handle
  Face 87,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {24289bb9-db70-42e7-b897-f041c81212db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25058804-a56f-48ed-bd9e-68c83925062d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6136, 31.6992, 2.4384,               !- X,Y,Z Vertex 1 {m}
  32.6136, 23.4696, 2.4384,               !- X,Y,Z Vertex 2 {m}
  24.0792, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  24.0792, 31.6992, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b62ea28f-b31b-4616-bf40-4e7caaa918e9}, !- Handle
  Face 88,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {24289bb9-db70-42e7-b897-f041c81212db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 31.6992, 4.8768,               !- X,Y,Z Vertex 1 {m}
  24.0792, 23.4696, 4.8768,               !- X,Y,Z Vertex 2 {m}
  24.6888, 23.4696, 4.8768,               !- X,Y,Z Vertex 3 {m}
  32.6136, 23.4696, 4.8768,               !- X,Y,Z Vertex 4 {m}
  32.6136, 31.6992, 4.8768;               !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {d741d400-c9d7-46f6-bece-f19c3e6ac01f}, !- Handle
  Face 89,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24289bb9-db70-42e7-b897-f041c81212db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9b0ab20-7db2-4196-95f5-724ed1990238}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6136, 31.6992, 4.8768,               !- X,Y,Z Vertex 1 {m}
  32.6136, 23.4696, 4.8768,               !- X,Y,Z Vertex 2 {m}
  32.6136, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  32.6136, 31.6992, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3dc70cd-4bcf-423c-9c75-47488e0c4c90}, !- Handle
  Face 76,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26567655-fcc7-45b7-91ac-a2f2afaac52e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8adc49f-b729-4f65-b0d4-072a23a5d272}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 23.4696, 4.8768,               !- X,Y,Z Vertex 1 {m}
  7.3152, 23.4696, 4.8768,                !- X,Y,Z Vertex 2 {m}
  7.3152, 23.4696, 2.4384,                !- X,Y,Z Vertex 3 {m}
  17.9832, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6f74d5b-c56b-453e-ab92-3ffc46be094f}, !- Handle
  Face 77,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26567655-fcc7-45b7-91ac-a2f2afaac52e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3577c4d2-fa4e-4c27-81c4-c7fdea97cb18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 23.4696, 4.8768,                !- X,Y,Z Vertex 1 {m}
  0.6096, 23.4696, 4.8768,                !- X,Y,Z Vertex 2 {m}
  0.6096, 23.4696, 2.4384,                !- X,Y,Z Vertex 3 {m}
  7.3152, 23.4696, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10118958-bad7-4704-87e4-de4b61207784}, !- Handle
  Face 78,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26567655-fcc7-45b7-91ac-a2f2afaac52e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 23.4696, 4.8768,                !- X,Y,Z Vertex 1 {m}
  0.6096, 31.6992, 4.8768,                !- X,Y,Z Vertex 2 {m}
  0.6096, 31.6992, 2.4384,                !- X,Y,Z Vertex 3 {m}
  0.6096, 23.4696, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59ac6372-01dc-451a-8bf6-6a027689087c}, !- Handle
  Face 79,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {10118958-bad7-4704-87e4-de4b61207784}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.6096, 31.6738, 4.45689540372671,      !- X,Y,Z Vertex 1 {m}
  0.6096, 31.6738, 3.3528,                !- X,Y,Z Vertex 2 {m}
  0.6096, 23.495, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  0.6096, 23.495, 4.45689540372671;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e318c6a-6fe7-443b-8c7b-61267763dad7}, !- Handle
  Face 80,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26567655-fcc7-45b7-91ac-a2f2afaac52e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 31.6992, 4.8768,                !- X,Y,Z Vertex 1 {m}
  17.9832, 31.6992, 4.8768,               !- X,Y,Z Vertex 2 {m}
  17.9832, 31.6992, 2.4384,               !- X,Y,Z Vertex 3 {m}
  0.6096, 31.6992, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5aa86bf2-4edb-43a9-8fb9-35251fca6df3}, !- Handle
  Face 74,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {26567655-fcc7-45b7-91ac-a2f2afaac52e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 31.6992, 4.8768,                !- X,Y,Z Vertex 1 {m}
  0.6096, 23.4696, 4.8768,                !- X,Y,Z Vertex 2 {m}
  7.3152, 23.4696, 4.8768,                !- X,Y,Z Vertex 3 {m}
  17.9832, 23.4696, 4.8768,               !- X,Y,Z Vertex 4 {m}
  17.9832, 31.6992, 4.8768;               !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {e2a43873-8e67-4c17-917c-50354aa3394f}, !- Handle
  Face 73,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {26567655-fcc7-45b7-91ac-a2f2afaac52e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5384e6b-b154-410f-b0b0-b45b95eb8a34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 31.6992, 2.4384,               !- X,Y,Z Vertex 1 {m}
  17.9832, 23.4696, 2.4384,               !- X,Y,Z Vertex 2 {m}
  0.6096, 23.4696, 2.4384,                !- X,Y,Z Vertex 3 {m}
  0.6096, 31.6992, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc4b0fe7-29e8-4279-82df-30899d681747}, !- Handle
  Face 75,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26567655-fcc7-45b7-91ac-a2f2afaac52e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63153db4-91ff-4a6b-9517-03e225ce8827}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 31.6992, 4.8768,               !- X,Y,Z Vertex 1 {m}
  17.9832, 23.4696, 4.8768,               !- X,Y,Z Vertex 2 {m}
  17.9832, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  17.9832, 31.6992, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5af2dab7-9c7a-4baa-9c5b-7fde72aed70f}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {67d3017c-7a59-4b00-a7aa-2bd302b37270}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cea2599a-d625-49a6-916c-a4b89d1bb031}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.6888, 23.4696, 2.4384,               !- X,Y,Z Vertex 1 {m}
  24.6888, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  24.0792, 13.716, 2.4384,                !- X,Y,Z Vertex 3 {m}
  24.0792, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6092ec47-0f85-4bb7-a0eb-2fea991faf9e}, !- Handle
  Face 160,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67d3017c-7a59-4b00-a7aa-2bd302b37270}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6842cae8-8df1-41f7-9c49-794bb2e0ff1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 13.716, 4.8768,                 !- X,Y,Z Vertex 1 {m}
  7.3152, 17.0688, 4.8768,                !- X,Y,Z Vertex 2 {m}
  7.3152, 17.0688, 2.4384,                !- X,Y,Z Vertex 3 {m}
  7.3152, 13.716, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f109f65f-a1d3-4924-9fbf-596b77569e14}, !- Handle
  Face 161,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67d3017c-7a59-4b00-a7aa-2bd302b37270}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9713dbe0-e452-4f15-b1a7-f95b016c745c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 17.0688, 4.8768,                !- X,Y,Z Vertex 1 {m}
  7.3152, 23.4696, 4.8768,                !- X,Y,Z Vertex 2 {m}
  7.3152, 23.4696, 2.4384,                !- X,Y,Z Vertex 3 {m}
  7.3152, 17.0688, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8adc49f-b729-4f65-b0d4-072a23a5d272}, !- Handle
  Face 162,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67d3017c-7a59-4b00-a7aa-2bd302b37270}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3dc70cd-4bcf-423c-9c75-47488e0c4c90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 23.4696, 4.8768,                !- X,Y,Z Vertex 1 {m}
  17.9832, 23.4696, 4.8768,               !- X,Y,Z Vertex 2 {m}
  17.9832, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  7.3152, 23.4696, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {695023c0-bc47-41b8-a6c3-504f4e409da3}, !- Handle
  Face 163,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67d3017c-7a59-4b00-a7aa-2bd302b37270}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bf9e5c1-00e3-44da-af8e-c7e96ae6054a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 23.4696, 4.8768,               !- X,Y,Z Vertex 1 {m}
  24.0792, 23.4696, 4.8768,               !- X,Y,Z Vertex 2 {m}
  24.0792, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  17.9832, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cb3de13-a482-4a24-ba2c-f5e0f8695493}, !- Handle
  Face 164,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67d3017c-7a59-4b00-a7aa-2bd302b37270}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {081deb33-9928-4c25-9f37-292ead602d6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 23.4696, 4.8768,               !- X,Y,Z Vertex 1 {m}
  24.6888, 23.4696, 4.8768,               !- X,Y,Z Vertex 2 {m}
  24.6888, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  24.0792, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bfa9b2b-2dfe-4dda-8f84-d109cfaeb8ac}, !- Handle
  Face 157,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {67d3017c-7a59-4b00-a7aa-2bd302b37270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 23.4696, 4.8768,               !- X,Y,Z Vertex 1 {m}
  17.9832, 23.4696, 4.8768,               !- X,Y,Z Vertex 2 {m}
  7.3152, 23.4696, 4.8768,                !- X,Y,Z Vertex 3 {m}
  7.3152, 17.0688, 4.8768,                !- X,Y,Z Vertex 4 {m}
  7.3152, 13.716, 4.8768,                 !- X,Y,Z Vertex 5 {m}
  24.6888, 13.716, 4.8768,                !- X,Y,Z Vertex 6 {m}
  24.6888, 23.4696, 4.8768;               !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {907e79fa-ed4c-4efc-aa28-17d0db32ce50}, !- Handle
  Face 158,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67d3017c-7a59-4b00-a7aa-2bd302b37270}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f705605-0611-461c-84bb-fc49fb4d0cbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.6888, 23.4696, 4.8768,               !- X,Y,Z Vertex 1 {m}
  24.6888, 13.716, 4.8768,                !- X,Y,Z Vertex 2 {m}
  24.6888, 13.716, 2.4384,                !- X,Y,Z Vertex 3 {m}
  24.6888, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4b9355d-a377-4a97-9755-a3c483c21ea8}, !- Handle
  Face 159,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67d3017c-7a59-4b00-a7aa-2bd302b37270}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6b16296-a3bd-4f54-82d7-bf3dd27db3a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.6888, 13.716, 4.8768,                !- X,Y,Z Vertex 1 {m}
  7.3152, 13.716, 4.8768,                 !- X,Y,Z Vertex 2 {m}
  7.3152, 13.716, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  24.6888, 13.716, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee7584d7-5d3b-4a49-873b-d6869ebcd11a}, !- Handle
  Face 156,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {67d3017c-7a59-4b00-a7aa-2bd302b37270}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b564cce5-e504-4188-818d-06a23b7097fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 23.4696, 2.4384,               !- X,Y,Z Vertex 1 {m}
  24.0792, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  17.9832, 13.716, 2.4384,                !- X,Y,Z Vertex 3 {m}
  17.9832, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bba3c0c-bf2a-4513-bd94-cdeaa2a1f46a}, !- Handle
  Surface 42,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {67d3017c-7a59-4b00-a7aa-2bd302b37270}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6dea0bcf-a4ff-44c6-b369-6186337707ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 23.4696, 2.4384,               !- X,Y,Z Vertex 1 {m}
  17.9832, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  7.3152, 13.716, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  7.3152, 23.4696, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27b7bcec-6ca0-4b32-a10d-9e91d38533a7}, !- Handle
  Face 58,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {543e61a9-271a-4cb1-9183-be4f59eac40f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 23.4696, 0,                    !- X,Y,Z Vertex 1 {m}
  17.9832, 26.8224, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0792, 26.8224, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0792, 23.4696, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15bd5283-2c41-41c3-964c-7911322e8ca6}, !- Handle
  Face 59,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {543e61a9-271a-4cb1-9183-be4f59eac40f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e89bf91-1455-4b07-9453-03510940b899}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 23.4696, 2.4384,               !- X,Y,Z Vertex 1 {m}
  24.0792, 26.8224, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.9832, 26.8224, 2.4384,               !- X,Y,Z Vertex 3 {m}
  17.9832, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8d76f40-d247-476e-b1c2-ebe496dc5e06}, !- Handle
  Face 60,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {543e61a9-271a-4cb1-9183-be4f59eac40f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65c0375b-af7e-41a4-b71d-ed58c9156d83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 23.4696, 2.4384,               !- X,Y,Z Vertex 1 {m}
  17.9832, 26.8224, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.9832, 26.8224, 0,                    !- X,Y,Z Vertex 3 {m}
  17.9832, 23.4696, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16c7026d-8f71-4a28-8374-857aeec5bbc3}, !- Handle
  Face 61,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {543e61a9-271a-4cb1-9183-be4f59eac40f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e18b115-b0dd-465d-85ec-7be62b90301b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 26.8224, 2.4384,               !- X,Y,Z Vertex 1 {m}
  24.0792, 26.8224, 2.4384,               !- X,Y,Z Vertex 2 {m}
  24.0792, 26.8224, 0,                    !- X,Y,Z Vertex 3 {m}
  17.9832, 26.8224, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80cfe729-27c6-43d5-9ac7-c767d600075c}, !- Handle
  Face 62,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {543e61a9-271a-4cb1-9183-be4f59eac40f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95e751f9-92ce-4920-b4d5-7e42b2d9f9dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 26.8224, 2.4384,               !- X,Y,Z Vertex 1 {m}
  24.0792, 23.4696, 2.4384,               !- X,Y,Z Vertex 2 {m}
  24.0792, 23.4696, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0792, 26.8224, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19b84589-2892-4ca8-8445-fd7569ef199a}, !- Handle
  Face 63,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {543e61a9-271a-4cb1-9183-be4f59eac40f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ceaf4f98-dde2-47ea-8e83-2ca6c80075e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 23.4696, 2.4384,               !- X,Y,Z Vertex 1 {m}
  17.9832, 23.4696, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.9832, 23.4696, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0792, 23.4696, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a359ff3-0654-473c-9d35-2541bc6db84d}, !- Handle
  Surface 43,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9db79f4-736f-4ab9-bc07-3070ecd1b7e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1abc2b2d-cc09-4725-9564-1671797f1ba0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 17.0688, 2.4384,                !- X,Y,Z Vertex 1 {m}
  7.3152, 23.4696, 2.4384,                !- X,Y,Z Vertex 2 {m}
  0.6096, 23.4696, 2.4384,                !- X,Y,Z Vertex 3 {m}
  0.6096, 17.0688, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dea0bcf-a4ff-44c6-b369-6186337707ac}, !- Handle
  Surface 44,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9db79f4-736f-4ab9-bc07-3070ecd1b7e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bba3c0c-bf2a-4513-bd94-cdeaa2a1f46a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  17.9832, 23.4696, 2.4384,               !- X,Y,Z Vertex 2 {m}
  7.3152, 23.4696, 2.4384,                !- X,Y,Z Vertex 3 {m}
  7.3152, 13.716, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {756f8bb3-1402-459e-8f1f-5e44b297bf91}, !- Handle
  Face 43,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f9db79f4-736f-4ab9-bc07-3070ecd1b7e7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 13.716, 0,                     !- X,Y,Z Vertex 1 {m}
  17.0688, 13.716, 0,                     !- X,Y,Z Vertex 2 {m}
  0.6096, 13.716, 0,                      !- X,Y,Z Vertex 3 {m}
  0.6096, 23.1648, 0,                     !- X,Y,Z Vertex 4 {m}
  0.6096, 23.4696, 0,                     !- X,Y,Z Vertex 5 {m}
  17.0688, 23.4696, 0,                    !- X,Y,Z Vertex 6 {m}
  17.6784, 23.4696, 0,                    !- X,Y,Z Vertex 7 {m}
  17.9832, 23.4696, 0,                    !- X,Y,Z Vertex 8 {m}
  17.9832, 23.1648, 0,                    !- X,Y,Z Vertex 9 {m}
  17.9832, 14.0208, 0,                    !- X,Y,Z Vertex 10 {m}
  17.9832, 13.716, 0;                     !- X,Y,Z Vertex 11 {m}

OS:Surface,
  {dac098c9-881a-4bf0-9d36-24a52c8cdeb4}, !- Handle
  Face 44,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9db79f4-736f-4ab9-bc07-3070ecd1b7e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {080275b4-8b4f-4210-a3d0-4bb4d0a37aa4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 13.716, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  7.3152, 17.0688, 2.4384,                !- X,Y,Z Vertex 2 {m}
  0.6096, 17.0688, 2.4384,                !- X,Y,Z Vertex 3 {m}
  0.6096, 13.716, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {283ea32f-1fcf-405e-9f4a-3edb42f26ce7}, !- Handle
  Face 45,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9db79f4-736f-4ab9-bc07-3070ecd1b7e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c0ca24d-004b-4669-a3f8-d28241887567}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  17.0688, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  17.0688, 13.716, 0,                     !- X,Y,Z Vertex 3 {m}
  17.6784, 13.716, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {559a819f-cbc7-4500-bb84-2fce28716783}, !- Handle
  Face 56,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9db79f4-736f-4ab9-bc07-3070ecd1b7e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {022c84c4-6d03-4f5b-89bf-b45e72ca83d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 14.0208, 2.4384,               !- X,Y,Z Vertex 1 {m}
  17.9832, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  17.9832, 13.716, 0,                     !- X,Y,Z Vertex 3 {m}
  17.9832, 14.0208, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {006e1dcc-2f46-44f5-aacd-8dc2225f5926}, !- Handle
  Face 46,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9db79f4-736f-4ab9-bc07-3070ecd1b7e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {849ebcad-cce4-4e8d-ad6c-67c048227424}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.0688, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  0.6096, 13.716, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  0.6096, 13.716, 0,                      !- X,Y,Z Vertex 3 {m}
  17.0688, 13.716, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69c57807-a5be-4d89-9b29-e6bbdb17dbea}, !- Handle
  Face 47,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9db79f4-736f-4ab9-bc07-3070ecd1b7e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 13.716, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  0.6096, 23.1648, 2.4384,                !- X,Y,Z Vertex 2 {m}
  0.6096, 23.1648, 0,                     !- X,Y,Z Vertex 3 {m}
  0.6096, 13.716, 0;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03eea657-5a4c-4893-b60d-9c461e2ee5aa}, !- Handle
  Face 48,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {69c57807-a5be-4d89-9b29-e6bbdb17dbea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.6096, 23.1394, 2.01761124324324,      !- X,Y,Z Vertex 1 {m}
  0.6096, 23.1394, 0.9144,                !- X,Y,Z Vertex 2 {m}
  0.6096, 13.7414, 0.9144,                !- X,Y,Z Vertex 3 {m}
  0.6096, 13.7414, 2.01761124324324;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ff83365-a770-45e2-89a6-37f3ef49e93b}, !- Handle
  Face 49,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9db79f4-736f-4ab9-bc07-3070ecd1b7e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 23.1648, 2.4384,                !- X,Y,Z Vertex 1 {m}
  0.6096, 23.4696, 2.4384,                !- X,Y,Z Vertex 2 {m}
  0.6096, 23.4696, 0,                     !- X,Y,Z Vertex 3 {m}
  0.6096, 23.1648, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80654616-9336-497a-868a-336b78cdf4dc}, !- Handle
  Face 50,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3ff83365-a770-45e2-89a6-37f3ef49e93b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.6096, 23.4442, 2.231136,              !- X,Y,Z Vertex 1 {m}
  0.6096, 23.4442, 0.9144,                !- X,Y,Z Vertex 2 {m}
  0.6096, 23.1902, 0.9144,                !- X,Y,Z Vertex 3 {m}
  0.6096, 23.1902, 2.231136;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d18ae98f-a4d0-4c9c-bdba-860d2af9d1a9}, !- Handle
  Face 51,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9db79f4-736f-4ab9-bc07-3070ecd1b7e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0c43778-0119-411e-9466-081482289b78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 23.4696, 2.4384,                !- X,Y,Z Vertex 1 {m}
  17.0688, 23.4696, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.0688, 23.4696, 0,                    !- X,Y,Z Vertex 3 {m}
  0.6096, 23.4696, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3344050-1354-43ea-bb11-c95faa8f2cbd}, !- Handle
  Face 52,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9db79f4-736f-4ab9-bc07-3070ecd1b7e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5da2bfe7-215f-40ec-94fc-1083d0c4de80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.0688, 23.4696, 2.4384,               !- X,Y,Z Vertex 1 {m}
  17.6784, 23.4696, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.6784, 23.4696, 0,                    !- X,Y,Z Vertex 3 {m}
  17.0688, 23.4696, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14a917a8-28e0-4b79-86e3-c7c138a7240c}, !- Handle
  Face 53,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9db79f4-736f-4ab9-bc07-3070ecd1b7e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b813414b-966a-4a4d-bbf6-9a11b6a344cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 23.4696, 2.4384,               !- X,Y,Z Vertex 1 {m}
  17.9832, 23.4696, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.9832, 23.4696, 0,                    !- X,Y,Z Vertex 3 {m}
  17.6784, 23.4696, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff006561-d6c9-46dc-9d19-f8b1bf32df06}, !- Handle
  Face 54,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9db79f4-736f-4ab9-bc07-3070ecd1b7e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc8a11ef-97b6-4389-b227-a2f972747d7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 23.4696, 2.4384,               !- X,Y,Z Vertex 1 {m}
  17.9832, 23.1648, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.9832, 23.1648, 0,                    !- X,Y,Z Vertex 3 {m}
  17.9832, 23.4696, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cd430c3-ee7f-4dac-aa2d-18e5f4b961d3}, !- Handle
  Face 55,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9db79f4-736f-4ab9-bc07-3070ecd1b7e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbbaff58-892d-4b11-adff-e6ad4df28bd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 23.1648, 2.4384,               !- X,Y,Z Vertex 1 {m}
  17.9832, 14.0208, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.9832, 14.0208, 0,                    !- X,Y,Z Vertex 3 {m}
  17.9832, 23.1648, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {355f5d74-0e0d-47c8-a998-aa49f5e81574}, !- Handle
  Face 57,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9db79f4-736f-4ab9-bc07-3070ecd1b7e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78433101-0a52-476b-82ec-c1b78e5aea35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  17.6784, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  17.6784, 13.716, 0,                     !- X,Y,Z Vertex 3 {m}
  17.9832, 13.716, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5d375f5-2e24-4f58-b53e-a1f2a3cabaa6}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7f97efd-f0a0-47b2-b14a-d950471410fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d406a3c-3907-4e2c-befb-118d8537eaf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7784, 18.288, 2.4384,                !- X,Y,Z Vertex 1 {m}
  55.7784, 31.6992, 2.4384,               !- X,Y,Z Vertex 2 {m}
  45.1104, 31.6992, 2.4384,               !- X,Y,Z Vertex 3 {m}
  45.1104, 18.288, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb8ee41d-b791-4fcf-8233-ab00caadcb32}, !- Handle
  Face 21,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7f97efd-f0a0-47b2-b14a-d950471410fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7784, 3.3528, 2.4384,                !- X,Y,Z Vertex 1 {m}
  17.9832, 3.3528, 2.4384,                !- X,Y,Z Vertex 2 {m}
  17.9832, 3.3528, 0,                     !- X,Y,Z Vertex 3 {m}
  55.7784, 3.3528, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e6b305c-5540-40ca-90e8-c495344aa6c0}, !- Handle
  Face 22,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eb8ee41d-b791-4fcf-8233-ab00caadcb32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.0086, 3.3528, 2.01315682368775,      !- X,Y,Z Vertex 1 {m}
  18.0086, 3.3528, 0.9144,                !- X,Y,Z Vertex 2 {m}
  55.753, 3.3528, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  55.753, 3.3528, 2.01315682368775;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5301b88d-3ae3-483b-bcfc-1002526baeb4}, !- Handle
  Face 10,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b7f97efd-f0a0-47b2-b14a-d950471410fb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 3.3528, 0,                     !- X,Y,Z Vertex 1 {m}
  17.9832, 13.716, 0,                     !- X,Y,Z Vertex 2 {m}
  24.0792, 13.716, 0,                     !- X,Y,Z Vertex 3 {m}
  45.1104, 13.716, 0,                     !- X,Y,Z Vertex 4 {m}
  45.1104, 31.6992, 0,                    !- X,Y,Z Vertex 5 {m}
  55.7784, 31.6992, 0,                    !- X,Y,Z Vertex 6 {m}
  55.7784, 13.716, 0,                     !- X,Y,Z Vertex 7 {m}
