  55.7784, 3.3528, 0;                     !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {69b4d987-c793-4598-9c9a-6d2241a3e159}, !- Handle
  Face 11,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7f97efd-f0a0-47b2-b14a-d950471410fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2aa4265-9362-4608-9d99-ffd52719fb31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 10.9728, 2.4384,               !- X,Y,Z Vertex 1 {m}
  45.1104, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  17.9832, 13.716, 2.4384,                !- X,Y,Z Vertex 3 {m}
  17.9832, 10.9728, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81e5ac2b-ed0a-4387-a353-3543c9a1322a}, !- Handle
  Face 12,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7f97efd-f0a0-47b2-b14a-d950471410fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5fcda7b-e71a-43c4-aa09-7eace82fe5dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 3.3528, 2.4384,                !- X,Y,Z Vertex 1 {m}
  17.9832, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  17.9832, 13.716, 0,                     !- X,Y,Z Vertex 3 {m}
  17.9832, 3.3528, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c473eb6-ec35-4791-b133-c6906550123c}, !- Handle
  Face 13,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7f97efd-f0a0-47b2-b14a-d950471410fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4294d910-058f-440a-b714-06231e34a91f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  24.0792, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  24.0792, 13.716, 0,                     !- X,Y,Z Vertex 3 {m}
  17.9832, 13.716, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae5f30a9-01fe-4bbc-8485-1d54a4bff7fc}, !- Handle
  Face 14,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7f97efd-f0a0-47b2-b14a-d950471410fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb717209-a101-4024-bb08-611ee2c2545f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  45.1104, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  45.1104, 13.716, 0,                     !- X,Y,Z Vertex 3 {m}
  24.0792, 13.716, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {044664ef-d141-4efd-9db6-5b17a0ede7cd}, !- Handle
  Face 15,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7f97efd-f0a0-47b2-b14a-d950471410fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e8c3292-0969-4ada-8d96-84617048c9a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  45.1104, 31.6992, 2.4384,               !- X,Y,Z Vertex 2 {m}
  45.1104, 31.6992, 0,                    !- X,Y,Z Vertex 3 {m}
  45.1104, 13.716, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aef0c931-1a58-433a-b295-c7abd92708e3}, !- Handle
  Face 16,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7f97efd-f0a0-47b2-b14a-d950471410fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 31.6992, 2.4384,               !- X,Y,Z Vertex 1 {m}
  55.7784, 31.6992, 2.4384,               !- X,Y,Z Vertex 2 {m}
  55.7784, 31.6992, 0,                    !- X,Y,Z Vertex 3 {m}
  45.1104, 31.6992, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c43ca502-b8ef-4ec6-921f-ec2b06324735}, !- Handle
  Face 17,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7f97efd-f0a0-47b2-b14a-d950471410fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7784, 31.6992, 2.4384,               !- X,Y,Z Vertex 1 {m}
  55.7784, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  55.7784, 13.716, 0,                     !- X,Y,Z Vertex 3 {m}
  55.7784, 31.6992, 0;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee320406-38e4-4c93-88c8-7ee3add10aea}, !- Handle
  Face 18,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c43ca502-b8ef-4ec6-921f-ec2b06324735}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.7784, 13.7414, 2.01478844192635,     !- X,Y,Z Vertex 1 {m}
  55.7784, 13.7414, 0.9144,               !- X,Y,Z Vertex 2 {m}
  55.7784, 31.6738, 0.9144,               !- X,Y,Z Vertex 3 {m}
  55.7784, 31.6738, 2.01478844192635;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbe817b8-243c-4f39-87f4-d518c05b9638}, !- Handle
  Face 19,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7f97efd-f0a0-47b2-b14a-d950471410fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7784, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  55.7784, 3.3528, 2.4384,                !- X,Y,Z Vertex 2 {m}
  55.7784, 3.3528, 0,                     !- X,Y,Z Vertex 3 {m}
  55.7784, 13.716, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4270c54-531b-4860-98a3-f09b228404c7}, !- Handle
  Face 20,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bbe817b8-243c-4f39-87f4-d518c05b9638}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.7784, 3.3782, 2.01708532019704,      !- X,Y,Z Vertex 1 {m}
  55.7784, 3.3782, 0.9144,                !- X,Y,Z Vertex 2 {m}
  55.7784, 13.6906, 0.9144,               !- X,Y,Z Vertex 3 {m}
  55.7784, 13.6906, 2.01708532019704;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ba63932-d450-4bfe-9371-eebc1e6a8ad2}, !- Handle
  Surface 15,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7f97efd-f0a0-47b2-b14a-d950471410fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efdf99eb-ab42-4653-94e4-c1b7c003dd53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7784, 3.3528, 2.4384,                !- X,Y,Z Vertex 1 {m}
  55.7784, 18.288, 2.4384,                !- X,Y,Z Vertex 2 {m}
  45.1104, 18.288, 2.4384,                !- X,Y,Z Vertex 3 {m}
  45.1104, 3.3528, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e918139-9b3f-4590-b756-93e0b9273f50}, !- Handle
  Surface 16,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7f97efd-f0a0-47b2-b14a-d950471410fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfd80c1f-b43e-4480-8cba-2a8a0d8768c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 3.3528, 2.4384,                !- X,Y,Z Vertex 1 {m}
  45.1104, 10.9728, 2.4384,               !- X,Y,Z Vertex 2 {m}
  32.6136, 10.9728, 2.4384,               !- X,Y,Z Vertex 3 {m}
  32.6136, 3.3528, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0c775d5-b5a1-46a3-b23f-c5834fe98238}, !- Handle
  Surface 17,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7f97efd-f0a0-47b2-b14a-d950471410fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edff8692-4e38-4304-a944-0c02da0efc04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6136, 3.3528, 2.4384,                !- X,Y,Z Vertex 1 {m}
  32.6136, 10.9728, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.9832, 10.9728, 2.4384,               !- X,Y,Z Vertex 3 {m}
  17.9832, 3.3528, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5337b893-b93b-4b83-b1bf-e33f1335ee02}, !- Handle
  Surface 1,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4342788b-40a6-4090-95bf-5d2f202d4824}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1316ca6f-6884-499d-8690-8988444a43b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 26.8224, 2.4384,               !- X,Y,Z Vertex 1 {m}
  24.0792, 31.6992, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.9832, 31.6992, 2.4384,               !- X,Y,Z Vertex 3 {m}
  17.9832, 26.8224, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {184add23-7911-4ff4-bc75-3d5f0dc8cc99}, !- Handle
  Face 32,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4342788b-40a6-4090-95bf-5d2f202d4824}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 23.4696, 0,                    !- X,Y,Z Vertex 1 {m}
  17.0688, 23.4696, 0,                    !- X,Y,Z Vertex 2 {m}
  0.6096, 23.4696, 0,                     !- X,Y,Z Vertex 3 {m}
  0.6096, 31.6992, 0,                     !- X,Y,Z Vertex 4 {m}
  24.0792, 31.6992, 0,                    !- X,Y,Z Vertex 5 {m}
  24.0792, 26.8224, 0,                    !- X,Y,Z Vertex 6 {m}
  17.9832, 26.8224, 0,                    !- X,Y,Z Vertex 7 {m}
  17.9832, 23.4696, 0;                    !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {a5384e6b-b154-410f-b0b0-b45b95eb8a34}, !- Handle
  Face 33,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4342788b-40a6-4090-95bf-5d2f202d4824}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2a43873-8e67-4c17-917c-50354aa3394f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 23.4696, 2.4384,               !- X,Y,Z Vertex 1 {m}
  17.9832, 31.6992, 2.4384,               !- X,Y,Z Vertex 2 {m}
  0.6096, 31.6992, 2.4384,                !- X,Y,Z Vertex 3 {m}
  0.6096, 23.4696, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5da2bfe7-215f-40ec-94fc-1083d0c4de80}, !- Handle
  Face 34,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4342788b-40a6-4090-95bf-5d2f202d4824}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3344050-1354-43ea-bb11-c95faa8f2cbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 23.4696, 2.4384,               !- X,Y,Z Vertex 1 {m}
  17.0688, 23.4696, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.0688, 23.4696, 0,                    !- X,Y,Z Vertex 3 {m}
  17.6784, 23.4696, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0c43778-0119-411e-9466-081482289b78}, !- Handle
  Face 35,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4342788b-40a6-4090-95bf-5d2f202d4824}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d18ae98f-a4d0-4c9c-bdba-860d2af9d1a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.0688, 23.4696, 2.4384,               !- X,Y,Z Vertex 1 {m}
  0.6096, 23.4696, 2.4384,                !- X,Y,Z Vertex 2 {m}
  0.6096, 23.4696, 0,                     !- X,Y,Z Vertex 3 {m}
  17.0688, 23.4696, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80dc75e3-3c5b-4359-971a-cdd6520e4a27}, !- Handle
  Face 36,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4342788b-40a6-4090-95bf-5d2f202d4824}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 23.4696, 2.4384,                !- X,Y,Z Vertex 1 {m}
  0.6096, 31.6992, 2.4384,                !- X,Y,Z Vertex 2 {m}
  0.6096, 31.6992, 0,                     !- X,Y,Z Vertex 3 {m}
  0.6096, 23.4696, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21a693fe-b5f7-41ef-913d-df49ec16dc17}, !- Handle
  Face 37,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {80dc75e3-3c5b-4359-971a-cdd6520e4a27}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.6096, 31.6738, 2.01849540372671,      !- X,Y,Z Vertex 1 {m}
  0.6096, 31.6738, 0.9144,                !- X,Y,Z Vertex 2 {m}
  0.6096, 23.495, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  0.6096, 23.495, 2.01849540372671;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44367d07-f956-4e3c-ae81-6ec0a91437aa}, !- Handle
  Face 38,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4342788b-40a6-4090-95bf-5d2f202d4824}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 31.6992, 2.4384,                !- X,Y,Z Vertex 1 {m}
  24.0792, 31.6992, 2.4384,               !- X,Y,Z Vertex 2 {m}
  24.0792, 31.6992, 0,                    !- X,Y,Z Vertex 3 {m}
  0.6096, 31.6992, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6362f5de-b061-4993-a670-cd108ae34d4e}, !- Handle
  Face 39,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4342788b-40a6-4090-95bf-5d2f202d4824}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d85aa409-a21f-4438-9729-0bf8c5b80f3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 31.6992, 2.4384,               !- X,Y,Z Vertex 1 {m}
  24.0792, 26.8224, 2.4384,               !- X,Y,Z Vertex 2 {m}
  24.0792, 26.8224, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0792, 31.6992, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e18b115-b0dd-465d-85ec-7be62b90301b}, !- Handle
  Face 40,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4342788b-40a6-4090-95bf-5d2f202d4824}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16c7026d-8f71-4a28-8374-857aeec5bbc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 26.8224, 2.4384,               !- X,Y,Z Vertex 1 {m}
  17.9832, 26.8224, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.9832, 26.8224, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0792, 26.8224, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65c0375b-af7e-41a4-b71d-ed58c9156d83}, !- Handle
  Face 41,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4342788b-40a6-4090-95bf-5d2f202d4824}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8d76f40-d247-476e-b1c2-ebe496dc5e06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 26.8224, 2.4384,               !- X,Y,Z Vertex 1 {m}
  17.9832, 23.4696, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.9832, 23.4696, 0,                    !- X,Y,Z Vertex 3 {m}
  17.9832, 26.8224, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b813414b-966a-4a4d-bbf6-9a11b6a344cd}, !- Handle
  Face 42,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4342788b-40a6-4090-95bf-5d2f202d4824}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14a917a8-28e0-4b79-86e3-c7c138a7240c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 23.4696, 2.4384,               !- X,Y,Z Vertex 1 {m}
  17.6784, 23.4696, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.6784, 23.4696, 0,                    !- X,Y,Z Vertex 3 {m}
  17.9832, 23.4696, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17c942a2-bc74-4811-92d6-2968bd5a78c2}, !- Handle
  Surface 8,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b440d918-6ee8-41e4-a736-3d03b48899fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba2854ac-0660-4a5f-a71c-0aac13f84419}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  45.1104, 23.4696, 2.4384,               !- X,Y,Z Vertex 2 {m}
  24.6888, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  24.6888, 13.716, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25058804-a56f-48ed-bd9e-68c83925062d}, !- Handle
  Surface 45,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b440d918-6ee8-41e4-a736-3d03b48899fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71f321ff-825d-4b67-b1f5-d5c3326110cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6136, 23.4696, 2.4384,               !- X,Y,Z Vertex 1 {m}
  32.6136, 31.6992, 2.4384,               !- X,Y,Z Vertex 2 {m}
  24.0792, 31.6992, 2.4384,               !- X,Y,Z Vertex 3 {m}
  24.0792, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e8c3292-0969-4ada-8d96-84617048c9a5}, !- Handle
  Face 30,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b440d918-6ee8-41e4-a736-3d03b48899fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {044664ef-d141-4efd-9db6-5b17a0ede7cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 31.6992, 2.4384,               !- X,Y,Z Vertex 1 {m}
  45.1104, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  45.1104, 13.716, 0,                     !- X,Y,Z Vertex 3 {m}
  45.1104, 31.6992, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb717209-a101-4024-bb08-611ee2c2545f}, !- Handle
  Face 31,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b440d918-6ee8-41e4-a736-3d03b48899fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae5f30a9-01fe-4bbc-8485-1d54a4bff7fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  24.0792, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  24.0792, 13.716, 0,                     !- X,Y,Z Vertex 3 {m}
  45.1104, 13.716, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7edf6ff1-8aaf-4f5a-8c81-6c053f25827a}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b440d918-6ee8-41e4-a736-3d03b48899fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ce3955f-dadb-4199-bf5f-e18e70527b8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 23.4696, 2.4384,               !- X,Y,Z Vertex 1 {m}
  45.1104, 31.6992, 2.4384,               !- X,Y,Z Vertex 2 {m}
  32.6136, 31.6992, 2.4384,               !- X,Y,Z Vertex 3 {m}
  32.6136, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5165100c-a823-4c61-b769-ffcbdc27f135}, !- Handle
  Face 25,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b440d918-6ee8-41e4-a736-3d03b48899fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99c57efb-c56c-46af-8be8-17d13fa17d68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  24.0792, 23.1648, 2.4384,               !- X,Y,Z Vertex 2 {m}
  24.0792, 23.1648, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0792, 13.716, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {064e6f08-9fea-4a88-88da-38d9286d1ad8}, !- Handle
  Face 26,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b440d918-6ee8-41e4-a736-3d03b48899fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e88a1673-f1be-424a-bbc4-c254f2657c80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 23.1648, 2.4384,               !- X,Y,Z Vertex 1 {m}
  24.0792, 23.4696, 2.4384,               !- X,Y,Z Vertex 2 {m}
  24.0792, 23.4696, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0792, 23.1648, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cea2599a-d625-49a6-916c-a4b89d1bb031}, !- Handle
  Face 24,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b440d918-6ee8-41e4-a736-3d03b48899fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5af2dab7-9c7a-4baa-9c5b-7fde72aed70f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.6888, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  24.6888, 23.4696, 2.4384,               !- X,Y,Z Vertex 2 {m}
  24.0792, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  24.0792, 13.716, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3af31803-78a5-4bc6-b75a-9ee3679573cd}, !- Handle
  Face 29,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b440d918-6ee8-41e4-a736-3d03b48899fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 31.6992, 2.4384,               !- X,Y,Z Vertex 1 {m}
  45.1104, 31.6992, 2.4384,               !- X,Y,Z Vertex 2 {m}
  45.1104, 31.6992, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0792, 31.6992, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2715bb93-d30e-469f-bcf7-1996e185c11f}, !- Handle
  Face 23,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b440d918-6ee8-41e4-a736-3d03b48899fc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 13.716, 0,                     !- X,Y,Z Vertex 1 {m}
  24.0792, 23.1648, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0792, 23.4696, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0792, 26.8224, 0,                    !- X,Y,Z Vertex 4 {m}
  24.0792, 31.6992, 0,                    !- X,Y,Z Vertex 5 {m}
  45.1104, 31.6992, 0,                    !- X,Y,Z Vertex 6 {m}
  45.1104, 13.716, 0;                     !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {95e751f9-92ce-4920-b4d5-7e42b2d9f9dc}, !- Handle
  Face 27,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b440d918-6ee8-41e4-a736-3d03b48899fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80cfe729-27c6-43d5-9ac7-c767d600075c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 23.4696, 2.4384,               !- X,Y,Z Vertex 1 {m}
  24.0792, 26.8224, 2.4384,               !- X,Y,Z Vertex 2 {m}
  24.0792, 26.8224, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0792, 23.4696, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d85aa409-a21f-4438-9729-0bf8c5b80f3a}, !- Handle
  Face 28,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b440d918-6ee8-41e4-a736-3d03b48899fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6362f5de-b061-4993-a670-cd108ae34d4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 26.8224, 2.4384,               !- X,Y,Z Vertex 1 {m}
  24.0792, 31.6992, 2.4384,               !- X,Y,Z Vertex 2 {m}
  24.0792, 31.6992, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0792, 26.8224, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91ce54ee-4a83-49ca-88b8-4be4eedec22c}, !- Handle
  Surface 11,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {595bcbad-5bf4-4ff8-8386-ad38cb7c7fac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3d30ccf-98ec-417f-ae8d-91a0d20decf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 3.3528, 2.4384,                !- X,Y,Z Vertex 1 {m}
  17.9832, 10.9728, 2.4384,               !- X,Y,Z Vertex 2 {m}
  16.1544, 10.9728, 2.4384,               !- X,Y,Z Vertex 3 {m}
  16.1544, 3.3528, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cdc86dd-0269-44b7-8b03-bda8008042dc}, !- Handle
  Face 0,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {595bcbad-5bf4-4ff8-8386-ad38cb7c7fac}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 3.3528, 0,                      !- X,Y,Z Vertex 1 {m}
  0.6096, 13.716, 0,                      !- X,Y,Z Vertex 2 {m}
  17.0688, 13.716, 0,                     !- X,Y,Z Vertex 3 {m}
  17.6784, 13.716, 0,                     !- X,Y,Z Vertex 4 {m}
  17.9832, 13.716, 0,                     !- X,Y,Z Vertex 5 {m}
  17.9832, 3.3528, 0;                     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f09d0f14-707f-4107-9040-bb82c7f9b0a0}, !- Handle
  Face 1,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {595bcbad-5bf4-4ff8-8386-ad38cb7c7fac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f80f7fb-e907-4a0c-9393-de2dc179fc8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 3.3528, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  7.3152, 13.716, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  0.6096, 13.716, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  0.6096, 3.3528, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6cc9ca1-0479-4a51-bc1a-bcb359f09cdb}, !- Handle
  Face 2,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {595bcbad-5bf4-4ff8-8386-ad38cb7c7fac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 3.3528, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  0.6096, 13.716, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  0.6096, 13.716, 0,                      !- X,Y,Z Vertex 3 {m}
  0.6096, 3.3528, 0;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e494cef-5e29-42d0-b10d-f60939a67f50}, !- Handle
  Face 3,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6cc9ca1-0479-4a51-bc1a-bcb359f09cdb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.6096, 13.6906, 2.01708532019704,      !- X,Y,Z Vertex 1 {m}
  0.6096, 13.6906, 0.9144,                !- X,Y,Z Vertex 2 {m}
  0.6096, 3.3782, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  0.6096, 3.3782, 2.01708532019704;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {849ebcad-cce4-4e8d-ad6c-67c048227424}, !- Handle
  Face 4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {595bcbad-5bf4-4ff8-8386-ad38cb7c7fac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {006e1dcc-2f46-44f5-aacd-8dc2225f5926}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 13.716, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  17.0688, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  17.0688, 13.716, 0,                     !- X,Y,Z Vertex 3 {m}
  0.6096, 13.716, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c0ca24d-004b-4669-a3f8-d28241887567}, !- Handle
  Face 5,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {595bcbad-5bf4-4ff8-8386-ad38cb7c7fac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {283ea32f-1fcf-405e-9f4a-3edb42f26ce7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.0688, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  17.6784, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  17.6784, 13.716, 0,                     !- X,Y,Z Vertex 3 {m}
  17.0688, 13.716, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78433101-0a52-476b-82ec-c1b78e5aea35}, !- Handle
  Face 6,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {595bcbad-5bf4-4ff8-8386-ad38cb7c7fac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {355f5d74-0e0d-47c8-a998-aa49f5e81574}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  17.9832, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  17.9832, 13.716, 0,                     !- X,Y,Z Vertex 3 {m}
  17.6784, 13.716, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5fcda7b-e71a-43c4-aa09-7eace82fe5dd}, !- Handle
  Face 7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {595bcbad-5bf4-4ff8-8386-ad38cb7c7fac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81e5ac2b-ed0a-4387-a353-3543c9a1322a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  17.9832, 3.3528, 2.4384,                !- X,Y,Z Vertex 2 {m}
  17.9832, 3.3528, 0,                     !- X,Y,Z Vertex 3 {m}
  17.9832, 13.716, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2e41405-7a99-4150-80e1-523edee00699}, !- Handle
  Face 8,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {595bcbad-5bf4-4ff8-8386-ad38cb7c7fac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 3.3528, 2.4384,                !- X,Y,Z Vertex 1 {m}
  0.6096, 3.3528, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  0.6096, 3.3528, 0,                      !- X,Y,Z Vertex 3 {m}
  17.9832, 3.3528, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2c450e8-7388-411f-b789-c53c20e0e115}, !- Handle
  Face 9,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2e41405-7a99-4150-80e1-523edee00699}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.635, 3.3528, 2.01489782991202,        !- X,Y,Z Vertex 1 {m}
  0.635, 3.3528, 0.9144,                  !- X,Y,Z Vertex 2 {m}
  17.9578, 3.3528, 0.9144,                !- X,Y,Z Vertex 3 {m}
  17.9578, 3.3528, 2.01489782991202;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {782e24a8-ddd2-46cd-a8f5-e12c198347f0}, !- Handle
  Surface 3,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {595bcbad-5bf4-4ff8-8386-ad38cb7c7fac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a605ac6e-9368-43a0-aa40-93b5aa6c63e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 10.9728, 2.4384,               !- X,Y,Z Vertex 1 {m}
  17.9832, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  7.3152, 13.716, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  7.3152, 10.9728, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dac68ec4-d65e-4dc6-bc4b-a7e1ee4166ad}, !- Handle
  Surface 19,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {595bcbad-5bf4-4ff8-8386-ad38cb7c7fac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3258d34e-286f-4c2c-8096-388f561bf790}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1544, 3.3528, 2.4384,                !- X,Y,Z Vertex 1 {m}
  16.1544, 10.9728, 2.4384,               !- X,Y,Z Vertex 2 {m}
  7.3152, 10.9728, 2.4384,                !- X,Y,Z Vertex 3 {m}
  7.3152, 3.3528, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Schedule:Ruleset,
  {67c3c872-ce2c-4af3-bbee-fccf82acbcf3}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  {fd9af72e-e9f9-4e46-b8ec-78e8d7c98809}, !- Default Day Schedule Name
  {4c001b1d-c0a4-4d29-a297-7abb2e96e64b}, !- Summer Design Day Schedule Name
  {34e9c72c-c741-4e6a-b413-065cb8cc456a}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {fd9af72e-e9f9-4e46-b8ec-78e8d7c98809}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {4c001b1d-c0a4-4d29-a297-7abb2e96e64b}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {34e9c72c-c741-4e6a-b413-065cb8cc456a}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {ba49a525-f8db-45f9-a721-178b4976531b}, !- Handle
  Schedule Rule 322,                      !- Name
  {67c3c872-ce2c-4af3-bbee-fccf82acbcf3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b223ec41-2f31-44dd-9c51-462d961a4e94}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b223ec41-2f31-44dd-9c51-462d961a4e94}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {a85bce3b-fa42-43a9-8234-aaf7f1906728}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {67c3c872-ce2c-4af3-bbee-fccf82acbcf3}, !- Heating Setpoint Temperature Schedule Name
  {6caa3ef0-eb4e-4856-b5f0-2edfa43dfc03}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {4eaf4512-05ab-488d-9a16-93227e4b1589}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM 1, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  {0c55c0ec-c7b0-4189-8934-b676a79b0e40}, !- Default Day Schedule Name
  {fab1d831-90b0-49ed-8af7-1f206bda08aa}, !- Summer Design Day Schedule Name
  {4bf9a5ec-98b0-4aea-9ea9-fe3515d3e671}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0c55c0ec-c7b0-4189-8934-b676a79b0e40}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 1, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {fab1d831-90b0-49ed-8af7-1f206bda08aa}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day 1, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {4bf9a5ec-98b0-4aea-9ea9-fe3515d3e671}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day 1, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {65d1dfcc-97ff-4383-8767-b92b50bee57d}, !- Handle
  Schedule Rule 375,                      !- Name
  {4eaf4512-05ab-488d-9a16-93227e4b1589}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7f1c1475-360e-4794-bb99-705aa3fbd509}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f1c1475-360e-4794-bb99-705aa3fbd509}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 1, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {5d58c809-e7dc-45cb-b716-c030b7f1d1b0}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {4eaf4512-05ab-488d-9a16-93227e4b1589}, !- Heating Setpoint Temperature Schedule Name
  {426fc414-afcf-4dfc-8e96-78fd24769c3a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {eabd5352-7713-49e9-9ee4-4fc28448d879}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM 2, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  {8637a9e3-4530-4338-a60e-c19e983b71e6}, !- Default Day Schedule Name
  {2df53c47-e65d-4131-a8cb-9d0710641019}, !- Summer Design Day Schedule Name
  {1c663332-1173-4614-9ee6-d8a12410b3a2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8637a9e3-4530-4338-a60e-c19e983b71e6}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 2, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {2df53c47-e65d-4131-a8cb-9d0710641019}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day 2, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {1c663332-1173-4614-9ee6-d8a12410b3a2}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day 2, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {cf7e2c9d-3218-41f8-a270-e4a2c44fd319}, !- Handle
  Schedule Rule 376,                      !- Name
  {eabd5352-7713-49e9-9ee4-4fc28448d879}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d819d380-80dd-45e5-b801-bbdc5adda3a1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d819d380-80dd-45e5-b801-bbdc5adda3a1}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 2, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {be39d5cd-62ca-4ac0-8080-1db5376b3ec0}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {eabd5352-7713-49e9-9ee4-4fc28448d879}, !- Heating Setpoint Temperature Schedule Name
  {2624d523-ed1d-432a-ad87-f61ee47edb1a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {383ee92a-e812-4f27-b966-fab818f56714}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM 3, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  {4121e067-68d3-403e-8f53-3b4367cc33a8}, !- Default Day Schedule Name
  {18a11a44-d543-4b24-96fd-265b0fb3d96d}, !- Summer Design Day Schedule Name
  {9ee259d5-122f-4346-b721-2ab5a0401df1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4121e067-68d3-403e-8f53-3b4367cc33a8}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 3, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {18a11a44-d543-4b24-96fd-265b0fb3d96d}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day 3, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {9ee259d5-122f-4346-b721-2ab5a0401df1}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day 3, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {4325eca2-35d6-462f-9526-ff1292eefe9e}, !- Handle
  Schedule Rule 377,                      !- Name
  {383ee92a-e812-4f27-b966-fab818f56714}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c17b4dfa-5fb7-469f-8f50-4cac994d1593}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c17b4dfa-5fb7-469f-8f50-4cac994d1593}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 3, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {9fa4b68f-aac8-4948-9176-0ef1589ef6e1}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {383ee92a-e812-4f27-b966-fab818f56714}, !- Heating Setpoint Temperature Schedule Name
  {d27899eb-def3-4ffb-b778-8e28593315d1}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {11bbf669-fc8f-4c39-8755-37b34ffa0aab}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM 4, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  {8517b58f-25c7-4818-b042-f038cf27e5e7}, !- Default Day Schedule Name
  {d2b56b26-463e-488d-a4a3-dcc3aaf0b2ef}, !- Summer Design Day Schedule Name
  {f00158c4-afa8-422b-bba6-1bed9c351dd7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8517b58f-25c7-4818-b042-f038cf27e5e7}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 4, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d2b56b26-463e-488d-a4a3-dcc3aaf0b2ef}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day 4, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f00158c4-afa8-422b-bba6-1bed9c351dd7}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day 4, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {b0af0ea8-8eaf-4679-91ae-bba2bcbff9fd}, !- Handle
  Schedule Rule 378,                      !- Name
  {11bbf669-fc8f-4c39-8755-37b34ffa0aab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e2dba1de-a1b0-4f99-912e-b39bfa7f5d02}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2dba1de-a1b0-4f99-912e-b39bfa7f5d02}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 4, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {c7f73f70-7c32-4c67-ad56-fcc6933cfe0c}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {11bbf669-fc8f-4c39-8755-37b34ffa0aab}, !- Heating Setpoint Temperature Schedule Name
  {55a8eb57-94da-4d78-9e72-70d8582a7347}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {134e4830-8879-41d8-806a-bb0b1460ee99}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM 5, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  {7bb33754-649a-4930-a4fc-e6522c7d35f9}, !- Default Day Schedule Name
  {a98e8d92-8c28-4291-be1b-c57ce22afbe6}, !- Summer Design Day Schedule Name
  {3152d37d-69b6-4981-aa74-9b6fd1cfa887}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7bb33754-649a-4930-a4fc-e6522c7d35f9}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 5, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a98e8d92-8c28-4291-be1b-c57ce22afbe6}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day 5, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {3152d37d-69b6-4981-aa74-9b6fd1cfa887}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day 5, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {1f03021a-1954-47e1-95e6-8fa3e12f5d21}, !- Handle
  Schedule Rule 379,                      !- Name
  {134e4830-8879-41d8-806a-bb0b1460ee99}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {da334e63-7af9-4728-a97d-113ae25528eb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da334e63-7af9-4728-a97d-113ae25528eb}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 5, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {1dca3302-e8c3-4496-96d7-e5dd7392b4eb}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {134e4830-8879-41d8-806a-bb0b1460ee99}, !- Heating Setpoint Temperature Schedule Name
  {ed798ead-3573-4e88-8b68-d999fbebffc7}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {1b54b5a4-3694-4e01-81a1-1767d930650a}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM 6, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  {4f252d8a-1f0e-432a-8a5e-7afc66880b3d}, !- Default Day Schedule Name
  {b103e99d-30a6-42c6-b655-39dc99c4b6f5}, !- Summer Design Day Schedule Name
  {2aad75f3-4c29-4177-a056-11cd6c5c7cd3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4f252d8a-1f0e-432a-8a5e-7afc66880b3d}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 6, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b103e99d-30a6-42c6-b655-39dc99c4b6f5}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day 6, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {2aad75f3-4c29-4177-a056-11cd6c5c7cd3}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day 6, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {cbced96a-9df4-48d1-8d69-cca045d41b5b}, !- Handle
  Schedule Rule 380,                      !- Name
  {1b54b5a4-3694-4e01-81a1-1767d930650a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3987faff-656b-4914-ab04-b0dbc021edfc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3987faff-656b-4914-ab04-b0dbc021edfc}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 6, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {b36b5547-48ae-437e-a6a1-69567dea2985}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {1b54b5a4-3694-4e01-81a1-1767d930650a}, !- Heating Setpoint Temperature Schedule Name
  {58ff48f6-337d-46fa-91f4-156e3ff237cb}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b8073be3-700c-4188-9a0e-e1fcf28c5968}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM 7, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  {b46d5f12-49a8-4c3d-ae72-551fa5a649d7}, !- Default Day Schedule Name
  {6117826f-ee34-402e-bd94-66b5b04a2491}, !- Summer Design Day Schedule Name
  {e5de3b90-71d6-40c9-8648-67b246ef3983}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b46d5f12-49a8-4c3d-ae72-551fa5a649d7}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 7, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {6117826f-ee34-402e-bd94-66b5b04a2491}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day 7, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e5de3b90-71d6-40c9-8648-67b246ef3983}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day 7, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {b00cdd5b-fb5d-4966-a18a-332c4b1c8a85}, !- Handle
  Schedule Rule 381,                      !- Name
  {b8073be3-700c-4188-9a0e-e1fcf28c5968}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {541a8635-bd89-4c64-89ac-990d781cd604}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {541a8635-bd89-4c64-89ac-990d781cd604}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 7, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {c1652f27-bac6-46e5-922c-0f6f5ab6bbd3}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {b8073be3-700c-4188-9a0e-e1fcf28c5968}, !- Heating Setpoint Temperature Schedule Name
  {d7677bc7-29dd-48b8-a81c-22563f7baf48}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {6caa3ef0-eb4e-4856-b5f0-2edfa43dfc03}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback,    !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  {510695d5-db75-4b8e-89d6-7600fc29d240}, !- Default Day Schedule Name
  {b069c169-bb5a-4b07-9467-2f8c4d65ba93}, !- Summer Design Day Schedule Name
  {f623df6b-9307-4d59-b864-7d69d58c338d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {510695d5-db75-4b8e-89d6-7600fc29d240}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Default, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Day,
  {b069c169-bb5a-4b07-9467-2f8c4d65ba93}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Summer Design Day, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f623df6b-9307-4d59-b864-7d69d58c338d}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Winter Design Day, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {2e2c84b9-fa18-475f-8118-1bf04301c68b}, !- Handle
  Schedule Rule 359,                      !- Name
  {6caa3ef0-eb4e-4856-b5f0-2edfa43dfc03}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {caa1118f-837b-4116-b168-41bc982c5133}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {caa1118f-837b-4116-b168-41bc982c5133}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {426fc414-afcf-4dfc-8e96-78fd24769c3a}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback 1,  !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  {f9ccd80f-090c-4fac-baa9-86c2244755ad}, !- Default Day Schedule Name
  {902a80e8-4747-45e4-ab1b-843db63ae85a}, !- Summer Design Day Schedule Name
  {4d517e50-567f-4114-8fd4-697eb5ebdfc5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f9ccd80f-090c-4fac-baa9-86c2244755ad}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Default 1, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Day,
  {902a80e8-4747-45e4-ab1b-843db63ae85a}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Summer Design Day 1, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {4d517e50-567f-4114-8fd4-697eb5ebdfc5}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Winter Design Day 1, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {5eb10668-5ec0-4209-8ac1-9dafca87a923}, !- Handle
  Schedule Rule 382,                      !- Name
  {426fc414-afcf-4dfc-8e96-78fd24769c3a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba6ff460-1208-4484-8836-30966601b5d9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba6ff460-1208-4484-8836-30966601b5d9}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 1, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {2624d523-ed1d-432a-ad87-f61ee47edb1a}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback 2,  !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  {a41b1fa1-169d-4d48-8b31-128d5908c3b5}, !- Default Day Schedule Name
  {63832f78-eb61-4706-ba8a-9a6f2b8c4350}, !- Summer Design Day Schedule Name
  {dd2c25df-d20d-4ce4-afee-dcccc2414ead}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a41b1fa1-169d-4d48-8b31-128d5908c3b5}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Default 2, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Day,
  {63832f78-eb61-4706-ba8a-9a6f2b8c4350}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Summer Design Day 2, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {dd2c25df-d20d-4ce4-afee-dcccc2414ead}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Winter Design Day 2, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {d5b6755c-1f45-47d6-b805-bf84161891c2}, !- Handle
  Schedule Rule 383,                      !- Name
  {2624d523-ed1d-432a-ad87-f61ee47edb1a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1ef263f2-5830-457b-b399-96d9d4f90140}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ef263f2-5830-457b-b399-96d9d4f90140}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 2, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {d27899eb-def3-4ffb-b778-8e28593315d1}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback 3,  !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  {749f1110-01d9-4735-b0d1-30ee6cc783fd}, !- Default Day Schedule Name
  {6e50b21f-31c9-4ccc-a60a-7d81e010d273}, !- Summer Design Day Schedule Name
  {3a1db4e9-394d-466b-8971-e332b70889dd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {749f1110-01d9-4735-b0d1-30ee6cc783fd}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Default 3, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Day,
  {6e50b21f-31c9-4ccc-a60a-7d81e010d273}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Summer Design Day 3, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {3a1db4e9-394d-466b-8971-e332b70889dd}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Winter Design Day 3, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {25940445-1d31-493a-9d47-3317df00b66e}, !- Handle
  Schedule Rule 384,                      !- Name
  {d27899eb-def3-4ffb-b778-8e28593315d1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0492bc51-bc6a-4b8c-9639-577043a30e3b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0492bc51-bc6a-4b8c-9639-577043a30e3b}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 3, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {55a8eb57-94da-4d78-9e72-70d8582a7347}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback 4,  !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  {92f2f800-e1a1-449e-a047-4beb2284f57d}, !- Default Day Schedule Name
  {f4395f41-8ce4-4c0b-a203-d7952ae2186b}, !- Summer Design Day Schedule Name
  {d278c203-6e2a-4ef8-8125-921a25bc2f7e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {92f2f800-e1a1-449e-a047-4beb2284f57d}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Default 4, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Day,
  {f4395f41-8ce4-4c0b-a203-d7952ae2186b}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Summer Design Day 4, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {d278c203-6e2a-4ef8-8125-921a25bc2f7e}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Winter Design Day 4, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {c13bbb70-1855-435d-927d-5ecbcd63fc29}, !- Handle
  Schedule Rule 385,                      !- Name
  {55a8eb57-94da-4d78-9e72-70d8582a7347}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb41127f-0756-4f4b-969c-4910aa0a810d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb41127f-0756-4f4b-969c-4910aa0a810d}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 4, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {ed798ead-3573-4e88-8b68-d999fbebffc7}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback 5,  !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  {83fcea3d-15be-491d-9e3b-ec3d5c270699}, !- Default Day Schedule Name
  {0d674a22-1a43-45eb-bb5e-9d02278cc745}, !- Summer Design Day Schedule Name
  {eed9d242-7d63-4b19-848a-aed5b6b0a8ec}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {83fcea3d-15be-491d-9e3b-ec3d5c270699}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Default 5, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Day,
  {0d674a22-1a43-45eb-bb5e-9d02278cc745}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Summer Design Day 5, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {eed9d242-7d63-4b19-848a-aed5b6b0a8ec}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Winter Design Day 5, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {336f2e32-b3c0-482a-9b06-4ae037dfa04a}, !- Handle
  Schedule Rule 386,                      !- Name
  {ed798ead-3573-4e88-8b68-d999fbebffc7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {524e3180-ff06-4d54-914d-625ab5f41637}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {524e3180-ff06-4d54-914d-625ab5f41637}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 5, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {58ff48f6-337d-46fa-91f4-156e3ff237cb}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback 6,  !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  {0eedf17e-af85-400c-b405-c98714ba08d8}, !- Default Day Schedule Name
  {0135d559-6bec-4e8a-baeb-0ce8be2e9136}, !- Summer Design Day Schedule Name
  {575490ea-3c82-4e29-9b2a-89bf90a135ad}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0eedf17e-af85-400c-b405-c98714ba08d8}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Default 6, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Day,
  {0135d559-6bec-4e8a-baeb-0ce8be2e9136}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Summer Design Day 6, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {575490ea-3c82-4e29-9b2a-89bf90a135ad}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Winter Design Day 6, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {42f73a4a-2494-4f23-80d8-28da55eff832}, !- Handle
  Schedule Rule 387,                      !- Name
  {58ff48f6-337d-46fa-91f4-156e3ff237cb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {af70d9fd-0dd2-4d94-b672-146c9e2da18b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af70d9fd-0dd2-4d94-b672-146c9e2da18b}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 6, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {d7677bc7-29dd-48b8-a81c-22563f7baf48}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback 7,  !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  {5dd04af6-62cf-4327-94b3-7838e05fb46b}, !- Default Day Schedule Name
  {bef8b21f-b3ca-4261-9a5d-75685c19198c}, !- Summer Design Day Schedule Name
  {50bd7823-1568-40c7-a3ed-c8e1c52549f7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5dd04af6-62cf-4327-94b3-7838e05fb46b}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Default 7, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Day,
  {bef8b21f-b3ca-4261-9a5d-75685c19198c}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Summer Design Day 7, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {50bd7823-1568-40c7-a3ed-c8e1c52549f7}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Winter Design Day 7, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {997e711d-f3e8-43bb-9ff3-61a84f17bfd0}, !- Handle
  Schedule Rule 388,                      !- Name
  {d7677bc7-29dd-48b8-a81c-22563f7baf48}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {44f41ce4-e679-4bb4-a7ab-6f076afa4ad0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {44f41ce4-e679-4bb4-a7ab-6f076afa4ad0}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 7, !- Name
  {ebc231ce-6eb5-47d1-8cd6-f55c67345425}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:SpaceType,
  {1a879d8b-4924-42f5-b280-025506dc7665}, !- Handle
  SecondarySchool Classroom 1,            !- Name
  ,                                       !- Default Construction Set Name
  {01c14476-ef00-46d1-86f9-4288de4838b6}, !- Default Schedule Set Name
  {8ca80498-7621-4d8d-99ad-877737d542b4}, !- Group Rendering Name
  {ad5ae376-326e-4534-9f6d-53b7da083733}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:Rendering:Color,
  {8ca80498-7621-4d8d-99ad-877737d542b4}, !- Handle
  SecondarySchool Classroom 1,            !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People,
  {8f02e75b-bc2b-49c1-9505-de48a9705bb0}, !- Handle
  SecondarySchool Classroom People 1,     !- Name
  {864a3b45-acb9-496c-89d3-3f3820227478}, !- People Definition Name
  {1a879d8b-4924-42f5-b280-025506dc7665}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {be8356f2-51f6-4835-b702-837d648f3b07}, !- Work Efficiency Schedule Name
  {d03a5564-45a2-4f33-935f-1db3703e1231}, !- Clothing Insulation Schedule Name
  {3917ea2c-88a5-4ec1-8e12-81a1954e0566}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {15268076-74a4-43fa-9f9f-1d5c49221213}, !- Handle
  SecondarySchool Classroom Lights 1,     !- Name
  {3c472ffd-0b4f-41e6-875f-515aaec9efdd}, !- Lights Definition Name
  {1a879d8b-4924-42f5-b280-025506dc7665}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {e66397c1-c794-441c-86d7-0cb4a0f97531}, !- Handle
  SecondarySchool Classroom Elec Equip 1, !- Name
  {c0a8e08d-fb70-4b0f-8d28-ff347153d7b2}, !- Electric Equipment Definition Name
  {1a879d8b-4924-42f5-b280-025506dc7665}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {b1a68edf-0b3a-447d-b68c-fc763d04fcc5}, !- Handle
  SecondarySchool Classroom Infiltration 1, !- Name
  {1a879d8b-4924-42f5-b280-025506dc7665}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultConstructionSet,
  {17f658e3-2974-4aa5-a151-ec4f454968e2}, !- Handle
  90.1-2013 - SecSchl - ASHRAE 169-2006-5A, !- Name
  {c312d425-5f48-445a-92da-dc3ec24810b7}, !- Default Exterior Surface Constructions Name
  {2ce6ea4e-3b0e-4041-81d3-65123f83b7ca}, !- Default Interior Surface Constructions Name
  {fc9b9138-eb68-49b9-8c4c-2427ae5889f8}, !- Default Ground Contact Surface Constructions Name
  {bf9cdb47-1341-4632-8d7e-f361ca2da0fa}, !- Default Exterior SubSurface Constructions Name
  {440b8b3a-de4b-4822-ab8d-4f57fbf2b3f2}, !- Default Interior SubSurface Constructions Name
  {9ee6ec44-84ad-44a3-8cc0-5076bffecef5}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {c312d425-5f48-445a-92da-dc3ec24810b7}, !- Handle
  Default Surface Constructions 1000,     !- Name
  {43de5d6b-4feb-4ab0-895f-61e06b0ee6b0}, !- Floor Construction Name
  {03da4317-eb69-40db-8523-2e5b630a4db6}, !- Wall Construction Name
  {855879c4-bb22-4cd0-a2ad-6c34c381bb4e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2ce6ea4e-3b0e-4041-81d3-65123f83b7ca}, !- Handle
  Default Surface Constructions 1001,     !- Name
  {4d859f2b-3e82-4fe8-9d38-9c6f2140949d}, !- Floor Construction Name
  {c2734308-54fc-44b6-975c-b82873a94fbd}, !- Wall Construction Name
  {dbcc9e8c-1f14-4807-8926-5433c6c320ed}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fc9b9138-eb68-49b9-8c4c-2427ae5889f8}, !- Handle
  Default Surface Constructions 1002,     !- Name
  {042dedb7-9ed4-4f4c-97f4-0a3838a2ddbc}, !- Floor Construction Name
  {5b44d4d8-97da-4915-813f-485d862fb544}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {bf9cdb47-1341-4632-8d7e-f361ca2da0fa}, !- Handle
  Default Sub Surface Constructions 667,  !- Name
  {c321b29b-bad5-46c5-989f-c8be5c88ffe2}, !- Fixed Window Construction Name
  {c321b29b-bad5-46c5-989f-c8be5c88ffe2}, !- Operable Window Construction Name
  {431c2b2a-95a5-4c1d-9c42-4cfced7f8416}, !- Door Construction Name
  {65d92e27-803d-4c77-8157-65c481385a6b}, !- Glass Door Construction Name
  {918c7225-23a2-4819-93bf-826c19f8352d}, !- Overhead Door Construction Name
  {43a390e6-2f5c-4d61-915b-695139fc8064}, !- Skylight Construction Name
  {3c18582e-42c4-49fa-ae77-d948abaafd0b}, !- Tubular Daylight Dome Construction Name
  {3c18582e-42c4-49fa-ae77-d948abaafd0b}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {440b8b3a-de4b-4822-ab8d-4f57fbf2b3f2}, !- Handle
  Default Sub Surface Constructions 668,  !- Name
  {3c18582e-42c4-49fa-ae77-d948abaafd0b}, !- Fixed Window Construction Name
  {3c18582e-42c4-49fa-ae77-d948abaafd0b}, !- Operable Window Construction Name
  {78fc75b5-099b-4e3e-b8e1-3c7269cf7346}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {9ee6ec44-84ad-44a3-8cc0-5076bffecef5}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {a322c3c0-92c3-4468-b267-23f36a5d47ba}; !- Layer 1

OS:StandardsInformation:Construction,
  {f6623ba1-000b-4bef-a1ad-dcb0690472b4}, !- Handle
  {9ee6ec44-84ad-44a3-8cc0-5076bffecef5}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {43de5d6b-4feb-4ab0-895f-61e06b0ee6b0}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54 69, !- Name
  ,                                       !- Surface Rendering Name
  {833bad4a-5212-41df-b4fc-82c0989fb8bb}, !- Layer 1
  {7e148200-bf59-4b30-8f6d-3aa3f851a636}, !- Layer 2
  {76e8f659-236f-421b-a261-94168f7e7cbe}; !- Layer 3

OS:StandardsInformation:Construction,
  {a57e7ad6-02f3-4c2b-87e7-77ee8354d0a4}, !- Handle
  {43de5d6b-4feb-4ab0-895f-61e06b0ee6b0}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {03da4317-eb69-40db-8523-2e5b630a4db6}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-18.18 18, !- Name
  ,                                       !- Surface Rendering Name
  {03bccda6-9f29-46a6-a987-3f6b0ba13e86}, !- Layer 1
  {f6827ea9-cac3-4407-8d44-27efcd459242}, !- Layer 2
  {3975bc3d-6c21-454a-beb5-57521749f427}, !- Layer 3
  {f6827ea9-cac3-4407-8d44-27efcd459242}; !- Layer 4

OS:StandardsInformation:Construction,
  {56794061-77a7-47aa-abaf-dceb5f99d240}, !- Handle
  {03da4317-eb69-40db-8523-2e5b630a4db6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {855879c4-bb22-4cd0-a2ad-6c34c381bb4e}, !- Handle
  Typical IEAD Roof R-31.25 107,          !- Name
  ,                                       !- Surface Rendering Name
  {fbd663bb-1708-46de-b5dc-3c6d2a82f79c}, !- Layer 1
  {d32e5230-abef-4786-b86d-527bfbb84612}, !- Layer 2
  {98468f65-dd27-4429-b678-bc8568b5a27d}; !- Layer 3

OS:StandardsInformation:Construction,
  {c093dfd1-2992-4b0e-95ce-0f47a1adba3b}, !- Handle
  {855879c4-bb22-4cd0-a2ad-6c34c381bb4e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {4d859f2b-3e82-4fe8-9d38-9c6f2140949d}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {8d7bbee0-589f-4ce4-959c-b0acf9211b34}, !- Layer 1
  {ff12cd19-9aec-40fc-83c7-a215b4d5c822}; !- Layer 2

OS:StandardsInformation:Construction,
  {7599882f-a448-484c-93a3-f08d952ae4e1}, !- Handle
  {4d859f2b-3e82-4fe8-9d38-9c6f2140949d}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c2734308-54fc-44b6-975c-b82873a94fbd}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {2503f780-6826-4a7f-b2f9-b507ad40ca25}, !- Layer 1
  {2503f780-6826-4a7f-b2f9-b507ad40ca25}; !- Layer 2

OS:StandardsInformation:Construction,
  {7370d2c6-71b6-493f-8699-ca661e214332}, !- Handle
  {c2734308-54fc-44b6-975c-b82873a94fbd}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {dbcc9e8c-1f14-4807-8926-5433c6c320ed}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {ff12cd19-9aec-40fc-83c7-a215b4d5c822}, !- Layer 1
  {8d7bbee0-589f-4ce4-959c-b0acf9211b34}; !- Layer 2

OS:StandardsInformation:Construction,
  {d6c9dc0a-9e5b-4e13-bc5c-bf738d2145d8}, !- Handle
  {dbcc9e8c-1f14-4807-8926-5433c6c320ed}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {042dedb7-9ed4-4f4c-97f4-0a3838a2ddbc}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {e295d67c-17e7-4729-a377-9bc5f1037a89}, !- Layer 1
  {76e8f659-236f-421b-a261-94168f7e7cbe}; !- Layer 2

OS:StandardsInformation:Construction,
  {08b78fe3-20f5-43d0-8247-aa97b6a5a3c8}, !- Handle
  {042dedb7-9ed4-4f4c-97f4-0a3838a2ddbc}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {5b44d4d8-97da-4915-813f-485d862fb544}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {0f632714-a6f6-4766-9f52-1fd16c68d365}; !- Layer 1

OS:StandardsInformation:Construction,
  {f967d0e0-dd76-4947-813c-7c2ebf3dcdeb}, !- Handle
  {5b44d4d8-97da-4915-813f-485d862fb544}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {c321b29b-bad5-46c5-989f-c8be5c88ffe2}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {3cfd0a2d-24af-4714-b36a-4491120b451e}, !- Layer 1
  {c52b1630-0f14-4f6d-b03f-27df805f0191}, !- Layer 2
  {7fc74b76-e0f9-41d2-a09b-7801820e2535}; !- Layer 3

OS:StandardsInformation:Construction,
  {d9a088ec-47d2-49ac-a9c9-0b2b8e60c238}, !- Handle
  {c321b29b-bad5-46c5-989f-c8be5c88ffe2}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {431c2b2a-95a5-4c1d-9c42-4cfced7f8416}, !- Handle
  Typical Insulated Metal Door R-2.0 183, !- Name
  ,                                       !- Surface Rendering Name
  {bd31f802-5d07-47f9-81e8-6b70c137c87f}, !- Layer 1
  {46e9a04d-2c5b-4123-9448-d6e0173645a0}; !- Layer 2

OS:StandardsInformation:Construction,
  {d517a684-401a-4832-84f9-9747f92bf295}, !- Handle
  {431c2b2a-95a5-4c1d-9c42-4cfced7f8416}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {65d92e27-803d-4c77-8157-65c481385a6b}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {030e03ce-48b6-4410-8787-fd532ca59a0c}, !- Layer 1
  {c52b1630-0f14-4f6d-b03f-27df805f0191}, !- Layer 2
  {7fc74b76-e0f9-41d2-a09b-7801820e2535}; !- Layer 3

OS:StandardsInformation:Construction,
  {6e6de211-d9ee-483b-b23d-6990a2c520f0}, !- Handle
  {65d92e27-803d-4c77-8157-65c481385a6b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {918c7225-23a2-4819-93bf-826c19f8352d}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {f76deecd-b8cb-4920-9fe6-48e732ef7e38}; !- Layer 1

OS:StandardsInformation:Construction,
  {ff298994-8a1f-490f-9183-6dd9be047d25}, !- Handle
  {918c7225-23a2-4819-93bf-826c19f8352d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {43a390e6-2f5c-4d61-915b-695139fc8064}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  ,                                       !- Surface Rendering Name
  {84f63306-b80d-4f01-8b91-258d259c1228}, !- Layer 1
  {1c7c90fd-032f-446e-9569-375b55ed0e37}, !- Layer 2
  {1377d5ac-ed65-4e59-9075-0f32fa02c4d1}; !- Layer 3

OS:StandardsInformation:Construction,
  {833d2e61-5375-4c01-8383-b03e570acfb1}, !- Handle
  {43a390e6-2f5c-4d61-915b-695139fc8064}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3c18582e-42c4-49fa-ae77-d948abaafd0b}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {2efdd7ac-f38f-4d1f-ba17-5b6e6d52b05a}; !- Layer 1

OS:StandardsInformation:Construction,
  {e87b85de-a1fd-4117-bbba-52f80abef888}, !- Handle
  {3c18582e-42c4-49fa-ae77-d948abaafd0b}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {78fc75b5-099b-4e3e-b8e1-3c7269cf7346}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {a322c3c0-92c3-4468-b267-23f36a5d47ba}; !- Layer 1

OS:StandardsInformation:Construction,
  {180ea22f-0dbd-430f-9d45-bb5c942afdef}, !- Handle
  {78fc75b5-099b-4e3e-b8e1-3c7269cf7346}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {a322c3c0-92c3-4468-b267-23f36a5d47ba}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2bf8b7d1-3150-4e6f-bb81-afae2c35dcf8}, !- Handle
  {a322c3c0-92c3-4468-b267-23f36a5d47ba}; !- Material Name

OS:Material:NoMass,
  {833bad4a-5212-41df-b4fc-82c0989fb8bb}, !- Handle
  Typical Insulation R-14.97 69,          !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7e148200-bf59-4b30-8f6d-3aa3f851a636}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {76e8f659-236f-421b-a261-94168f7e7cbe}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {03bccda6-9f29-46a6-a987-3f6b0ba13e86}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f6827ea9-cac3-4407-8d44-27efcd459242}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {3975bc3d-6c21-454a-beb5-57521749f427}, !- Handle
  Typical Insulation R-16.0 18,           !- Name
  Smooth,                                 !- Roughness
  2.81828190577055,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {fbd663bb-1708-46de-b5dc-3c6d2a82f79c}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {be9db3e0-5467-4d3a-a474-0f2e61a1f168}, !- Handle
  {fbd663bb-1708-46de-b5dc-3c6d2a82f79c}; !- Material Name

OS:Material:NoMass,
  {d32e5230-abef-4786-b86d-527bfbb84612}, !- Handle
  Typical Insulation R-30.13 107,         !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {98468f65-dd27-4429-b678-bc8568b5a27d}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8d7bbee0-589f-4ce4-959c-b0acf9211b34}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {ff12cd19-9aec-40fc-83c7-a215b4d5c822}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {2503f780-6826-4a7f-b2f9-b507ad40ca25}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {e295d67c-17e7-4729-a377-9bc5f1037a89}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0f632714-a6f6-4766-9f52-1fd16c68d365}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {3cfd0a2d-24af-4714-b36a-4491120b451e}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {c52b1630-0f14-4f6d-b03f-27df805f0191}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {7fc74b76-e0f9-41d2-a09b-7801820e2535}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {bd31f802-5d07-47f9-81e8-6b70c137c87f}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4ad8d01a-3487-406c-895e-d250b22852cb}, !- Handle
  {bd31f802-5d07-47f9-81e8-6b70c137c87f}; !- Material Name

OS:Material:NoMass,
  {46e9a04d-2c5b-4123-9448-d6e0173645a0}, !- Handle
  Typical Insulation R-1.15 183,          !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {030e03ce-48b6-4410-8787-fd532ca59a0c}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material:NoMass,
  {f76deecd-b8cb-4920-9fe6-48e732ef7e38}, !- Handle
  Typical Insulation R-0.54 1,            !- Name
  Smooth,                                 !- Roughness
  0.0945032650887796,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {84f63306-b80d-4f01-8b91-258d259c1228}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {1c7c90fd-032f-446e-9569-375b55ed0e37}, !- Handle
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
  {1377d5ac-ed65-4e59-9075-0f32fa02c4d1}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Glazing,
  {2efdd7ac-f38f-4d1f-ba17-5b6e6d52b05a}, !- Handle
  Clear 3mm 1,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultScheduleSet,
  {a635df1d-20f5-421d-903f-ea5fae2bdf06}, !- Handle
  SecondarySchool Classroom Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2b717a09-db2b-4f7f-8e0d-c7a7d771b10c}, !- Number of People Schedule Name
  {4bd0f42e-ee34-444d-87e9-8e768c2df1ce}, !- People Activity Level Schedule Name
  {58bc258d-442f-4955-b946-840fbdddb26b}, !- Lighting Schedule Name
  {98ec25ae-e6af-40bb-885e-c3c4e71e1eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {bb3c484b-35be-48b5-87c4-615e7cea79d8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:WeatherFile,
  {e4788111-0c92-4548-b318-7c63d3515a68}, !- Handle
  Chicago Ohare Intl Ap,                  !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725300,                                 !- WMO Number
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  file:USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw, !- Url
  C254B53F;                               !- Checksum

OS:SizingPeriod:DesignDay,
  {8968ae18-a36d-40b6-b906-875189d7dd42}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  79200,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {52382e50-cc17-47b5-8fe4-6bb8597b435f}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c1d27c64-f527-4f7c-b422-f7fd76f51119}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {56f7ecb8-130e-439b-ba72-297338c73597}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f8904882-c627-428c-888b-ee9af51da40d}, !- Handle
  Chicago Ohare Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -3.5,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -3.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  12.4,                                   !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {53141496-ad9b-4121-a0ed-fad6323a3807}, !- Handle
  Chicago Ohare Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -19.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -25.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {5c4af40b-f4fb-48ce-a8a9-26981dbe0b82}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:AirConditioner:VariableRefrigerantFlow,
  {054bcf37-9fbd-4762-ae56-4c4febb77ac4}, !- Handle
  VRF System,                             !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  3.3,                                    !- Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  43,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {fdea12c2-395c-47f4-afbe-bc5ee4145558}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve
  {badf2034-4fa7-4972-8fe2-e6a32c05c9ca}, !- Cooling Capacity Ratio Boundary Curve
  {12dcfa62-559d-43f3-bbc6-cc6363ffdd03}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve
  {440715b6-1500-451b-8563-66a656bec192}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve
  {6c64e996-4a60-418e-b20e-3f5d513432fe}, !- Cooling Energy Input Ratio Boundary Curve
  {24226eae-32f4-48a9-8874-50f911548e45}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve
  {6ae8a1b5-0738-41b3-a095-bcb73cad19c4}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {5f76b29b-0791-4353-bb36-018ea35d60f7}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {d05c0a9f-0746-4962-8212-9a78263ddf34}, !- Cooling Combination Ratio Correction Factor Curve
  {cd460d31-11f3-4769-8511-6dad5a9f475d}, !- Cooling Part-Load Fraction Correlation Curve
  autosize,                               !- Rated Total Heating Capacity {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  3.5,                                    !- Rated Heating COP {W/W}
  -20,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  30,                                     !- Maximum Outdoor Temperature in Heating Mode {C}
  {312daab8-c9a8-4b0b-a14d-bf3c46edc085}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve
  {1fe6e1fa-d0dc-4943-bcc4-d3605a02e933}, !- Heating Capacity Ratio Boundary Curve
  {bfe1e566-a74d-4c24-9723-05d373c13909}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve
  {e98624ea-f0f9-4070-98e5-e1df14707b98}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve
  {4d2aa6fa-503b-4078-aaa2-a362ba548f28}, !- Heating Energy Input Ratio Boundary Curve
  {89691244-8e0b-4b97-8312-71415bc67e9e}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {22ea8231-3a50-4b03-9d5c-c772bccbaf14}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {26a662a2-b67a-4efc-a2d2-0e8b98660b84}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {2b2f9e86-93ba-4354-9dab-ef116454655a}, !- Heating Combination Ratio Correction Factor Curve
  {fdb8ceac-e470-4c50-98f5-fc22d18e2e57}, !- Heating Part-Load Fraction Correlation Curve
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {1953b36d-1a6f-498c-816f-7ffb5e42f6d0}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {1535eb0c-ae62-48ec-9478-f31c6a8cec49}, !- Piping Correction Factor for Length in Cooling Mode Curve
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {1c2808d6-28f4-4f7e-a534-c8d34281df44}, !- Piping Correction Factor for Length in Heating Mode Curve
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  ,                                       !- Defrost Energy Input Ratio Modifier Function of Temperature Curve
  0.058333,                               !- Defrost Time Period Fraction
  1e-07,                                  !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  0,                                      !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  20,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {209437e7-5e09-45bc-8e32-c30533aa8696}, !- Heat Recovery Cooling Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {ad62c7bd-4111-402a-8023-de6fceb89c7f}, !- Heat Recovery Cooling Energy Modifier Curve
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {430abf33-9a0f-480e-899c-e710f7dcbe75}, !- Heat Recovery Heating Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {3520fb74-cf99-4698-bb13-851c15e605e4}, !- Heat Recovery Heating Energy Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

! Always On Discrete
OS:Schedule:Constant,
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {c4ab40f1-b7d6-4893-be24-5c31c2b5bb62}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Biquadratic,
  {27519b82-5e2c-488e-9aa5-dada5b35313e}, !- Handle
  VRF System VRFCoolCapFT,                !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {4e9cb1b6-2ed8-42e0-9d9b-09e367c88baa}, !- Handle
  VRF System VRFCoolCapFTBoundary,        !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {3a648b85-32c9-4d1c-8594-5aec5361a7fc}, !- Handle
  VRF System VRFCoolCapFTHi,              !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {89aab594-7fe4-4fed-b1da-20ad1f3f8b4c}, !- Handle
  VRF System VRFCoolEIRFT,                !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {53da392f-3f15-4698-acf6-05471cf67aa8}, !- Handle
  VRF System VRFCoolEIRFTBoundary,        !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {1790cf5d-9f92-41b0-812f-ef5eb669fd2b}, !- Handle
  VRF System VRFCoolEIRFTHi,              !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {5c474732-e71a-4748-b1b9-5712b67f4f63}, !- Handle
  VRF System CoolingEIRLowPLR,            !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Cubic,
  {f713bab7-9967-48f2-9d7c-24dbb9388664}, !- Handle
  VRF System CoolingEIRHiPLR,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {1d7a55ec-8a42-4628-8ee3-a3f3b94d0d29}, !- Handle
  VRF System CoolingCombRatio,            !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {734e8de5-5b2f-497a-a22f-ba99626f67f8}, !- Handle
  VRF System VRFCPLFFPLR,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {6dd03a0b-a793-439e-a1de-d96c96014716}, !- Handle
  VRF System VRFHeatCapFT,                !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {ad375b1b-591e-4cee-bd36-2c6d6ed40258}, !- Handle
  VRF System VRFHeatCapFTBoundary,        !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {58e4c6f1-7b91-4002-a9df-15508b1bdcc2}, !- Handle
  VRF System VRFHeatCapFTHi,              !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {922913cc-b547-4eca-934e-1fec0b77db4f}, !- Handle
  VRF System VRFHeatEIRFT,                !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {8ad6750f-5758-4f5d-9514-82a1489138a3}, !- Handle
  VRF System VRFHeatEIRFTBoundary,        !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {a05b0819-72df-49bf-a9a1-43a84c5c4b0e}, !- Handle
  VRF System VRFHeatEIRFTHi,              !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {5c53a43c-8e4a-4096-b047-399912b099d5}, !- Handle
  VRF System HeatingEIRLowPLR,            !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {b491bbf6-1955-421e-aec4-b26a24918783}, !- Handle
  VRF System HeatingEIRHiPLR,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {39ccfb9d-520d-4f21-bfbe-e82e6e716e3d}, !- Handle
  VRF System HeatingCombRatio,            !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {85e2ab18-816b-4dcb-9181-c87029a20973}, !- Handle
  VRF System CoolingLengthCorrectionFactor, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5,                                    !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {1941aeda-ec80-4d25-b90b-17cc82f60a4b}, !- Handle
  VRF System HeatingLengthCorrectionFactor, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {80c56fd0-c325-43ac-bcad-bb6e1bf05b58}, !- Handle
  VRF System Heat Recovery Cooling Cap Modifier, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {97b7e730-ea5f-413e-a33d-b669c86f48a0}, !- Handle
  VRF System Heat Recovery Cooling Energy Modifier, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {8e093c37-7833-4fcc-902a-bcd5e897afbf}, !- Handle
  VRF System Heat Recovery Heating Cap Modifier, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {ab1f9fef-5d50-470f-9f8b-c84e2e5431cd}, !- Handle
  VRF System Heat Recovery Heating Energy Modifier, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {c4ab40f1-b7d6-4893-be24-5c31c2b5bb62}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ModelObjectList,
  {1953b36d-1a6f-498c-816f-7ffb5e42f6d0}, !- Handle
  {772833ae-b3de-4964-acac-c37d601da75a}, !- Name
  {7a74e8e5-9885-44e6-b054-c4c4ecc75016}, !- Model Object 1
  {78245abe-413a-4b81-ac97-917d689b7792}, !- Model Object 2
  {a3ae7104-cf64-42b2-bd38-73deca6be246}, !- Model Object 3
  {478e1477-264b-4adc-a7ec-66fae9a8ad7d}, !- Model Object 4
  {6268b044-95f2-406a-a357-80a6e7ef93c7}, !- Model Object 5
  {8b1fb65f-570e-46a4-9603-d2ea35ee583f}, !- Model Object 6
  {3f901eaf-e529-4319-a019-38745901b79b}, !- Model Object 7
  {27678669-21a5-476c-8de4-d176777aefe8}; !- Model Object 8

OS:Curve:Biquadratic,
  {fdea12c2-395c-47f4-afbe-bc5ee4145558}, !- Handle
  VRF System VRFCoolCapFT 1,              !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {badf2034-4fa7-4972-8fe2-e6a32c05c9ca}, !- Handle
  VRF System VRFCoolCapFTBoundary 1,      !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {12dcfa62-559d-43f3-bbc6-cc6363ffdd03}, !- Handle
  VRF System VRFCoolCapFTHi 1,            !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {440715b6-1500-451b-8563-66a656bec192}, !- Handle
  VRF System VRFCoolEIRFT 1,              !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {6c64e996-4a60-418e-b20e-3f5d513432fe}, !- Handle
  VRF System VRFCoolEIRFTBoundary 1,      !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {24226eae-32f4-48a9-8874-50f911548e45}, !- Handle
  VRF System VRFCoolEIRFTHi 1,            !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {6ae8a1b5-0738-41b3-a095-bcb73cad19c4}, !- Handle
  VRF System CoolingEIRLowPLR 1,          !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Cubic,
  {5f76b29b-0791-4353-bb36-018ea35d60f7}, !- Handle
  VRF System CoolingEIRHiPLR 1,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {d05c0a9f-0746-4962-8212-9a78263ddf34}, !- Handle
  VRF System CoolingCombRatio 1,          !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {cd460d31-11f3-4769-8511-6dad5a9f475d}, !- Handle
  VRF System VRFCPLFFPLR 1,               !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {312daab8-c9a8-4b0b-a14d-bf3c46edc085}, !- Handle
  VRF System VRFHeatCapFT 1,              !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {1fe6e1fa-d0dc-4943-bcc4-d3605a02e933}, !- Handle
  VRF System VRFHeatCapFTBoundary 1,      !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {bfe1e566-a74d-4c24-9723-05d373c13909}, !- Handle
  VRF System VRFHeatCapFTHi 1,            !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {e98624ea-f0f9-4070-98e5-e1df14707b98}, !- Handle
  VRF System VRFHeatEIRFT 1,              !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {4d2aa6fa-503b-4078-aaa2-a362ba548f28}, !- Handle
  VRF System VRFHeatEIRFTBoundary 1,      !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {89691244-8e0b-4b97-8312-71415bc67e9e}, !- Handle
  VRF System VRFHeatEIRFTHi 1,            !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {22ea8231-3a50-4b03-9d5c-c772bccbaf14}, !- Handle
  VRF System HeatingEIRLowPLR 1,          !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {26a662a2-b67a-4efc-a2d2-0e8b98660b84}, !- Handle
  VRF System HeatingEIRHiPLR 1,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {2b2f9e86-93ba-4354-9dab-ef116454655a}, !- Handle
  VRF System HeatingCombRatio 1,          !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {fdb8ceac-e470-4c50-98f5-fc22d18e2e57}, !- Handle
  VRF System VRFCPLFFPLR 2,               !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {1535eb0c-ae62-48ec-9478-f31c6a8cec49}, !- Handle
  VRF System CoolingLengthCorrectionFactor 1, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5,                                    !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {1c2808d6-28f4-4f7e-a534-c8d34281df44}, !- Handle
  VRF System HeatingLengthCorrectionFactor 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {209437e7-5e09-45bc-8e32-c30533aa8696}, !- Handle
  VRF System Heat Recovery Cooling Cap Modifier 1, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {ad62c7bd-4111-402a-8023-de6fceb89c7f}, !- Handle
  VRF System Heat Recovery Cooling Energy Modifier 1, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {430abf33-9a0f-480e-899c-e710f7dcbe75}, !- Handle
  VRF System Heat Recovery Heating Cap Modifier 1, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {3520fb74-cf99-4698-bb13-851c15e605e4}, !- Handle
  VRF System Heat Recovery Heating Energy Modifier 1, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {7a74e8e5-9885-44e6-b054-c4c4ecc75016}, !- Handle
  VRF Zone Terminal,                      !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Terminal Unit Availability schedule
  {f7ee000c-3ffa-4414-b954-cbbd309927fd}, !- Terminal Unit Air Inlet Node
  {2cbfb4eb-753f-44ca-8780-4de0e23fd71d}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {9d2a4b64-6c0c-45dd-9090-63f244828876}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {a81ead97-8824-4f74-a333-7ae03124749c}, !- Cooling Coil
  {9a990a26-f067-4961-aa99-a595792a56dc}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {9d2a4b64-6c0c-45dd-9090-63f244828876}, !- Handle
  VRF Zone Terminal Fan,                  !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f2fc1f86-41cc-4b3a-8f93-8c242e66d2d6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {04cd9903-0dd2-4b0c-9df2-8d08f8504c14}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f2fc1f86-41cc-4b3a-8f93-8c242e66d2d6}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {04cd9903-0dd2-4b0c-9df2-8d08f8504c14}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {a81ead97-8824-4f74-a333-7ae03124749c}, !- Handle
  VRF Zone Terminal Cooling Coil,         !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {1706ffba-811d-431b-9c94-b638a75cb576}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {d6a2483b-d6b4-4e48-bc11-a64c8b50e267}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Curve:Biquadratic,
  {1706ffba-811d-431b-9c94-b638a75cb576}, !- Handle
  VRFTUCoolCapFT,                         !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583,                                 !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {d6a2483b-d6b4-4e48-bc11-a64c8b50e267}, !- Handle
  VRFACCoolCapFFF,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {9a990a26-f067-4961-aa99-a595792a56dc}, !- Handle
  VRF Zone Terminal Heating Coil,         !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {7ef3df44-1468-4448-8ca7-8473b68d51c2}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {4ced3bb9-199f-4dff-897c-68a19b082cfa}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {7ef3df44-1468-4448-8ca7-8473b68d51c2}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {4ced3bb9-199f-4dff-897c-68a19b082cfa}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {78245abe-413a-4b81-ac97-917d689b7792}, !- Handle
  VRF Zone Terminal 1,                    !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Terminal Unit Availability schedule
  {8d098d50-e308-444f-975e-509ceae5a1a8}, !- Terminal Unit Air Inlet Node
  {6f68c26c-0137-4283-98ec-642a72a3d4bf}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {a04a95bc-dd97-428e-9eed-501d4b63ec07}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {28428185-9fb6-4f2b-9b7d-40e8c993d206}, !- Cooling Coil
  {7da4b45f-464d-4f9a-b414-a2dcf0115b6b}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {a04a95bc-dd97-428e-9eed-501d4b63ec07}, !- Handle
  VRF Zone Terminal Fan 1,                !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f2fc1f86-41cc-4b3a-8f93-8c242e66d2d6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {04cd9903-0dd2-4b0c-9df2-8d08f8504c14}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {28428185-9fb6-4f2b-9b7d-40e8c993d206}, !- Handle
  VRF Zone Terminal Cooling Coil 1,       !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {1706ffba-811d-431b-9c94-b638a75cb576}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {d6a2483b-d6b4-4e48-bc11-a64c8b50e267}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {7da4b45f-464d-4f9a-b414-a2dcf0115b6b}, !- Handle
  VRF Zone Terminal Heating Coil 1,       !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {7ef3df44-1468-4448-8ca7-8473b68d51c2}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {4ced3bb9-199f-4dff-897c-68a19b082cfa}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {a3ae7104-cf64-42b2-bd38-73deca6be246}, !- Handle
  VRF Zone Terminal 2,                    !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Terminal Unit Availability schedule
  {5b0095c7-df9d-4d4f-beba-4558da4b39a2}, !- Terminal Unit Air Inlet Node
  {e28a1487-7587-411b-8ff5-d19885cca76e}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {c9abd8e1-dcf2-4fb3-8129-ef615daeed2b}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {86c03120-7ee8-4d5d-86c4-feba078cfbb8}, !- Cooling Coil
  {cff2371a-3994-4223-b93c-0a2480be8de6}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {c9abd8e1-dcf2-4fb3-8129-ef615daeed2b}, !- Handle
  VRF Zone Terminal Fan 2,                !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f2fc1f86-41cc-4b3a-8f93-8c242e66d2d6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {04cd9903-0dd2-4b0c-9df2-8d08f8504c14}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {86c03120-7ee8-4d5d-86c4-feba078cfbb8}, !- Handle
  VRF Zone Terminal Cooling Coil 2,       !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {1706ffba-811d-431b-9c94-b638a75cb576}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {d6a2483b-d6b4-4e48-bc11-a64c8b50e267}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {cff2371a-3994-4223-b93c-0a2480be8de6}, !- Handle
  VRF Zone Terminal Heating Coil 2,       !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {7ef3df44-1468-4448-8ca7-8473b68d51c2}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {4ced3bb9-199f-4dff-897c-68a19b082cfa}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {478e1477-264b-4adc-a7ec-66fae9a8ad7d}, !- Handle
  VRF Zone Terminal 3,                    !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Terminal Unit Availability schedule
  {22ad29c5-0cf3-4e00-97e2-7f52bbc66d55}, !- Terminal Unit Air Inlet Node
  {372f74a2-9b58-4dd9-8588-220cb68f6df4}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {6f302a76-05c3-4f20-81d9-b2553784a131}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {a8ad5aeb-6b6e-41d7-aa85-938d7fdd4449}, !- Cooling Coil
  {67f2c048-29a7-4a03-b769-479a35fb386c}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {6f302a76-05c3-4f20-81d9-b2553784a131}, !- Handle
  VRF Zone Terminal Fan 3,                !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f2fc1f86-41cc-4b3a-8f93-8c242e66d2d6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {04cd9903-0dd2-4b0c-9df2-8d08f8504c14}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {a8ad5aeb-6b6e-41d7-aa85-938d7fdd4449}, !- Handle
  VRF Zone Terminal Cooling Coil 3,       !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {1706ffba-811d-431b-9c94-b638a75cb576}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {d6a2483b-d6b4-4e48-bc11-a64c8b50e267}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {67f2c048-29a7-4a03-b769-479a35fb386c}, !- Handle
  VRF Zone Terminal Heating Coil 3,       !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {7ef3df44-1468-4448-8ca7-8473b68d51c2}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {4ced3bb9-199f-4dff-897c-68a19b082cfa}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {6268b044-95f2-406a-a357-80a6e7ef93c7}, !- Handle
  VRF Zone Terminal 4,                    !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Terminal Unit Availability schedule
  {723e22ee-513c-4f25-b325-1cc9c5ee7c4f}, !- Terminal Unit Air Inlet Node
  {8a9cf904-04ed-4fd1-ac3c-761e89424c79}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {29a7c04d-1d68-4419-8fba-c8592eaa852f}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {24cbc7af-27ee-4fe5-91d9-17ba553df717}, !- Cooling Coil
  {db93771b-9c11-4a41-b185-02a8187c6d1d}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {29a7c04d-1d68-4419-8fba-c8592eaa852f}, !- Handle
  VRF Zone Terminal Fan 4,                !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f2fc1f86-41cc-4b3a-8f93-8c242e66d2d6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {04cd9903-0dd2-4b0c-9df2-8d08f8504c14}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {24cbc7af-27ee-4fe5-91d9-17ba553df717}, !- Handle
  VRF Zone Terminal Cooling Coil 4,       !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {1706ffba-811d-431b-9c94-b638a75cb576}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {d6a2483b-d6b4-4e48-bc11-a64c8b50e267}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {db93771b-9c11-4a41-b185-02a8187c6d1d}, !- Handle
  VRF Zone Terminal Heating Coil 4,       !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {7ef3df44-1468-4448-8ca7-8473b68d51c2}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {4ced3bb9-199f-4dff-897c-68a19b082cfa}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {8b1fb65f-570e-46a4-9603-d2ea35ee583f}, !- Handle
  VRF Zone Terminal 5,                    !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Terminal Unit Availability schedule
  {5d308fda-ce0d-4bef-a28f-c4dd18b81167}, !- Terminal Unit Air Inlet Node
  {4072a16c-8c74-4467-a8f4-d4e67e6f6a78}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {1dee32db-7c95-4f7f-beb0-854a2886ec88}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {d877b0b1-28f9-48d8-ab21-b3f13cfe9366}, !- Cooling Coil
  {40070032-23f8-4086-8a24-d15488167e0b}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {1dee32db-7c95-4f7f-beb0-854a2886ec88}, !- Handle
  VRF Zone Terminal Fan 5,                !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f2fc1f86-41cc-4b3a-8f93-8c242e66d2d6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {04cd9903-0dd2-4b0c-9df2-8d08f8504c14}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {d877b0b1-28f9-48d8-ab21-b3f13cfe9366}, !- Handle
  VRF Zone Terminal Cooling Coil 5,       !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {1706ffba-811d-431b-9c94-b638a75cb576}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {d6a2483b-d6b4-4e48-bc11-a64c8b50e267}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {40070032-23f8-4086-8a24-d15488167e0b}, !- Handle
  VRF Zone Terminal Heating Coil 5,       !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {7ef3df44-1468-4448-8ca7-8473b68d51c2}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {4ced3bb9-199f-4dff-897c-68a19b082cfa}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {3f901eaf-e529-4319-a019-38745901b79b}, !- Handle
  VRF Zone Terminal 6,                    !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Terminal Unit Availability schedule
  {bd7424cf-5226-4310-b284-2e450af40ddd}, !- Terminal Unit Air Inlet Node
  {ecbf4503-3d02-47b9-b83d-a1bc650a8cd8}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {0438f126-a57b-4142-941e-71a03351b7ab}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {c8bd7cb2-35fe-4f87-bc31-74853c128be1}, !- Cooling Coil
  {203a8dda-5f1a-4974-9771-162c1666f5f4}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {0438f126-a57b-4142-941e-71a03351b7ab}, !- Handle
  VRF Zone Terminal Fan 6,                !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f2fc1f86-41cc-4b3a-8f93-8c242e66d2d6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {04cd9903-0dd2-4b0c-9df2-8d08f8504c14}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {c8bd7cb2-35fe-4f87-bc31-74853c128be1}, !- Handle
  VRF Zone Terminal Cooling Coil 6,       !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {1706ffba-811d-431b-9c94-b638a75cb576}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {d6a2483b-d6b4-4e48-bc11-a64c8b50e267}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {203a8dda-5f1a-4974-9771-162c1666f5f4}, !- Handle
  VRF Zone Terminal Heating Coil 6,       !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {7ef3df44-1468-4448-8ca7-8473b68d51c2}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {4ced3bb9-199f-4dff-897c-68a19b082cfa}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {27678669-21a5-476c-8de4-d176777aefe8}, !- Handle
  VRF Zone Terminal 7,                    !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Terminal Unit Availability schedule
  {bf89ac35-dab7-4bb4-9a26-0f8f3ec7fa14}, !- Terminal Unit Air Inlet Node
  {0bedb2bc-98cf-4be4-ab79-d7ebd107d69f}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {4ed7d093-6373-42a2-84a5-8ce7551b113f}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {1067d4e0-d036-4220-820e-0d4cd3222b9f}, !- Cooling Coil
  {7264f13f-ce86-4c9b-8937-100e4a522222}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Fan:OnOff,
  {4ed7d093-6373-42a2-84a5-8ce7551b113f}, !- Handle
  VRF Zone Terminal Fan 7,                !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f2fc1f86-41cc-4b3a-8f93-8c242e66d2d6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {04cd9903-0dd2-4b0c-9df2-8d08f8504c14}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {1067d4e0-d036-4220-820e-0d4cd3222b9f}, !- Handle
  VRF Zone Terminal Cooling Coil 7,       !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {1706ffba-811d-431b-9c94-b638a75cb576}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {d6a2483b-d6b4-4e48-bc11-a64c8b50e267}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {7264f13f-ce86-4c9b-8937-100e4a522222}, !- Handle
  VRF Zone Terminal Heating Coil 7,       !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {7ef3df44-1468-4448-8ca7-8473b68d51c2}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {4ced3bb9-199f-4dff-897c-68a19b082cfa}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Node,
  {101cfcb9-f1c5-4bcc-9374-4fb2d1491168}, !- Handle
  Node 9,                                 !- Name
  {34d45241-3ec8-42d8-9a3e-d12f41fc1f31}, !- Inlet Port
  {f7ee000c-3ffa-4414-b954-cbbd309927fd}; !- Outlet Port

OS:Connection,
  {34d45241-3ec8-42d8-9a3e-d12f41fc1f31}, !- Handle
  {c190f6d9-80b0-4585-beb7-0ff0c296771c}, !- Name
  {cf4cd1cd-6108-4d15-8c44-401611c898bb}, !- Source Object
  3,                                      !- Outlet Port
  {101cfcb9-f1c5-4bcc-9374-4fb2d1491168}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7ee000c-3ffa-4414-b954-cbbd309927fd}, !- Handle
  {fff99c5d-ff13-4de9-9dd4-09510211a16f}, !- Name
  {101cfcb9-f1c5-4bcc-9374-4fb2d1491168}, !- Source Object
  3,                                      !- Outlet Port
  {7a74e8e5-9885-44e6-b054-c4c4ecc75016}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dc530893-7f8e-40f1-83c4-ee0eccefb263}, !- Handle
  Node 10,                                !- Name
  {2cbfb4eb-753f-44ca-8780-4de0e23fd71d}, !- Inlet Port
  {125e3a14-e8a4-425c-b524-ecae26f12e17}; !- Outlet Port

OS:Connection,
  {125e3a14-e8a4-425c-b524-ecae26f12e17}, !- Handle
  {9fb8c6d9-ecda-46bf-90cf-337c6fa9a849}, !- Name
  {dc530893-7f8e-40f1-83c4-ee0eccefb263}, !- Source Object
  3,                                      !- Outlet Port
  {52b9c729-d58e-43a7-af85-bed7550ec207}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2cbfb4eb-753f-44ca-8780-4de0e23fd71d}, !- Handle
  {0135926a-c8f1-4852-b5e7-b012541ccc80}, !- Name
  {7a74e8e5-9885-44e6-b054-c4c4ecc75016}, !- Source Object
  4,                                      !- Outlet Port
  {dc530893-7f8e-40f1-83c4-ee0eccefb263}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {036f126c-f218-4439-b7ee-f5e1c1e41237}, !- Handle
  Node 11,                                !- Name
  {da566fe8-1a1f-4e9b-b01d-0962e6359ea8}, !- Inlet Port
  {8d098d50-e308-444f-975e-509ceae5a1a8}; !- Outlet Port

OS:Connection,
  {da566fe8-1a1f-4e9b-b01d-0962e6359ea8}, !- Handle
  {12de4962-39a1-47e4-8b75-534a487edd85}, !- Name
  {34563382-3520-4b77-b5c6-adb852907138}, !- Source Object
  3,                                      !- Outlet Port
  {036f126c-f218-4439-b7ee-f5e1c1e41237}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d098d50-e308-444f-975e-509ceae5a1a8}, !- Handle
  {31f1e2ea-2a67-4f7c-a12a-419b585aadd5}, !- Name
  {036f126c-f218-4439-b7ee-f5e1c1e41237}, !- Source Object
  3,                                      !- Outlet Port
  {78245abe-413a-4b81-ac97-917d689b7792}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b89dee9b-5156-416b-b2aa-f843f5b37553}, !- Handle
  Node 12,                                !- Name
  {6f68c26c-0137-4283-98ec-642a72a3d4bf}, !- Inlet Port
  {0eab62aa-c457-4621-9f4b-8bee5640c3fa}; !- Outlet Port

OS:Connection,
  {0eab62aa-c457-4621-9f4b-8bee5640c3fa}, !- Handle
  {f8cf1178-7416-4ca1-8784-e651fa2a5a0a}, !- Name
  {b89dee9b-5156-416b-b2aa-f843f5b37553}, !- Source Object
  3,                                      !- Outlet Port
  {469db2c8-2d37-450a-8759-c98855fc41d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f68c26c-0137-4283-98ec-642a72a3d4bf}, !- Handle
  {c6ca09bb-f5c3-4761-9a07-e4c924996bca}, !- Name
  {78245abe-413a-4b81-ac97-917d689b7792}, !- Source Object
  4,                                      !- Outlet Port
  {b89dee9b-5156-416b-b2aa-f843f5b37553}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44be50a1-3b6d-4b21-8010-e57d6d19f667}, !- Handle
  Node 13,                                !- Name
  {b7be5cf1-73ce-4a07-8937-828dc56bf11d}, !- Inlet Port
  {5b0095c7-df9d-4d4f-beba-4558da4b39a2}; !- Outlet Port

OS:Connection,
  {b7be5cf1-73ce-4a07-8937-828dc56bf11d}, !- Handle
  {033b3377-7c7a-4be0-8058-feae111a3bd5}, !- Name
  {1b1e761a-c0dd-4bf7-ad02-3d58f078b141}, !- Source Object
  3,                                      !- Outlet Port
  {44be50a1-3b6d-4b21-8010-e57d6d19f667}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b0095c7-df9d-4d4f-beba-4558da4b39a2}, !- Handle
  {d3b67e40-3608-4140-97b7-43f40f45c08e}, !- Name
  {44be50a1-3b6d-4b21-8010-e57d6d19f667}, !- Source Object
  3,                                      !- Outlet Port
  {a3ae7104-cf64-42b2-bd38-73deca6be246}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fcf46a1d-a835-486a-9828-87a47f889453}, !- Handle
  Node 14,                                !- Name
  {e28a1487-7587-411b-8ff5-d19885cca76e}, !- Inlet Port
  {ee957d3b-9c0a-41ac-af81-6ad3951eaa33}; !- Outlet Port

OS:Connection,
  {ee957d3b-9c0a-41ac-af81-6ad3951eaa33}, !- Handle
  {54e88726-8d8d-49a1-b2f1-503fb32d92db}, !- Name
  {fcf46a1d-a835-486a-9828-87a47f889453}, !- Source Object
  3,                                      !- Outlet Port
  {f4259429-38fa-420a-8b2d-ad1e6c934e3d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e28a1487-7587-411b-8ff5-d19885cca76e}, !- Handle
  {1478c128-3b40-43b9-88e2-c6d5c1bd4c5f}, !- Name
  {a3ae7104-cf64-42b2-bd38-73deca6be246}, !- Source Object
  4,                                      !- Outlet Port
  {fcf46a1d-a835-486a-9828-87a47f889453}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4a41953-db26-4bda-a650-de12f966d6c6}, !- Handle
  Node 15,                                !- Name
  {3550875f-cd0c-4372-8b14-186e68535322}, !- Inlet Port
  {22ad29c5-0cf3-4e00-97e2-7f52bbc66d55}; !- Outlet Port

OS:Connection,
  {3550875f-cd0c-4372-8b14-186e68535322}, !- Handle
  {9306dbf0-c07b-453d-ad68-79904b98537d}, !- Name
  {f3676b2f-a229-4868-9217-8f2d3b23fbb1}, !- Source Object
  3,                                      !- Outlet Port
  {e4a41953-db26-4bda-a650-de12f966d6c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22ad29c5-0cf3-4e00-97e2-7f52bbc66d55}, !- Handle
  {4b3bba39-5540-40dc-94e2-f02737702180}, !- Name
  {e4a41953-db26-4bda-a650-de12f966d6c6}, !- Source Object
  3,                                      !- Outlet Port
  {478e1477-264b-4adc-a7ec-66fae9a8ad7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3d131386-5f12-4f20-b185-8dd40ef2644f}, !- Handle
  Node 16,                                !- Name
  {372f74a2-9b58-4dd9-8588-220cb68f6df4}, !- Inlet Port
  {cc8715f8-9379-4576-895a-f0c7619abedc}; !- Outlet Port

OS:Connection,
  {cc8715f8-9379-4576-895a-f0c7619abedc}, !- Handle
  {ac0b38fa-ebae-4b9a-8802-32dbc8ac4da9}, !- Name
  {3d131386-5f12-4f20-b185-8dd40ef2644f}, !- Source Object
  3,                                      !- Outlet Port
  {02e595b4-7a51-4853-ab69-be98ed77e7ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {372f74a2-9b58-4dd9-8588-220cb68f6df4}, !- Handle
  {fe745b1a-687e-4ebd-b1fa-b47e64aa40aa}, !- Name
  {478e1477-264b-4adc-a7ec-66fae9a8ad7d}, !- Source Object
  4,                                      !- Outlet Port
  {3d131386-5f12-4f20-b185-8dd40ef2644f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29645f98-56da-4fd4-bcff-bf16ad512aa4}, !- Handle
  Node 17,                                !- Name
  {667d394f-93eb-4c13-850b-33894598597a}, !- Inlet Port
  {723e22ee-513c-4f25-b325-1cc9c5ee7c4f}; !- Outlet Port

OS:Connection,
  {667d394f-93eb-4c13-850b-33894598597a}, !- Handle
  {6ac19bd0-d6cb-4a08-a54d-63c544ad87c9}, !- Name
  {87eb0f4d-969c-455c-978b-91606c85fc12}, !- Source Object
  3,                                      !- Outlet Port
  {29645f98-56da-4fd4-bcff-bf16ad512aa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {723e22ee-513c-4f25-b325-1cc9c5ee7c4f}, !- Handle
  {b9492398-77bd-49d0-a90e-132be0245cb9}, !- Name
  {29645f98-56da-4fd4-bcff-bf16ad512aa4}, !- Source Object
  3,                                      !- Outlet Port
  {6268b044-95f2-406a-a357-80a6e7ef93c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {afe68a8d-92ac-4e28-bdc8-d6c454d94620}, !- Handle
  Node 18,                                !- Name
  {8a9cf904-04ed-4fd1-ac3c-761e89424c79}, !- Inlet Port
  {be86b2d4-9583-4c76-96c3-c463a139aa2c}; !- Outlet Port

OS:Connection,
  {be86b2d4-9583-4c76-96c3-c463a139aa2c}, !- Handle
  {a99ff2e6-8b56-4de9-82db-ebbe42fb03e2}, !- Name
  {afe68a8d-92ac-4e28-bdc8-d6c454d94620}, !- Source Object
  3,                                      !- Outlet Port
  {2c87ce33-a289-4cf5-9027-1990fba8d100}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a9cf904-04ed-4fd1-ac3c-761e89424c79}, !- Handle
  {29cfa9dd-d60e-4cfb-8551-ee3ff3a1b68f}, !- Name
  {6268b044-95f2-406a-a357-80a6e7ef93c7}, !- Source Object
  4,                                      !- Outlet Port
  {afe68a8d-92ac-4e28-bdc8-d6c454d94620}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a225c6f9-c892-488b-b9fe-4e94a34369c0}, !- Handle
  Node 19,                                !- Name
  {3b071e62-0502-4b0e-9227-04cbc807672c}, !- Inlet Port
  {5d308fda-ce0d-4bef-a28f-c4dd18b81167}; !- Outlet Port

OS:Connection,
  {3b071e62-0502-4b0e-9227-04cbc807672c}, !- Handle
  {06222f21-507f-4899-a75f-873363ea1a8c}, !- Name
  {1a335fac-b7d6-471d-abfd-41e1fafef585}, !- Source Object
  3,                                      !- Outlet Port
  {a225c6f9-c892-488b-b9fe-4e94a34369c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d308fda-ce0d-4bef-a28f-c4dd18b81167}, !- Handle
  {7f682037-28cb-45e9-85dc-39dd8c9c5b22}, !- Name
  {a225c6f9-c892-488b-b9fe-4e94a34369c0}, !- Source Object
  3,                                      !- Outlet Port
  {8b1fb65f-570e-46a4-9603-d2ea35ee583f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {17abae92-69b4-4a6a-8dfa-abd6a4e94adb}, !- Handle
  Node 20,                                !- Name
  {4072a16c-8c74-4467-a8f4-d4e67e6f6a78}, !- Inlet Port
  {11e4f7c2-4d61-473d-aab0-543b0e3ac78a}; !- Outlet Port

OS:Connection,
  {11e4f7c2-4d61-473d-aab0-543b0e3ac78a}, !- Handle
  {ca89849a-93d8-455a-997b-09204816d903}, !- Name
  {17abae92-69b4-4a6a-8dfa-abd6a4e94adb}, !- Source Object
  3,                                      !- Outlet Port
  {4b090258-230c-4518-a36e-db8504d27bd9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4072a16c-8c74-4467-a8f4-d4e67e6f6a78}, !- Handle
  {9d8ccb87-be5e-408a-9c87-9289457e62c4}, !- Name
  {8b1fb65f-570e-46a4-9603-d2ea35ee583f}, !- Source Object
  4,                                      !- Outlet Port
  {17abae92-69b4-4a6a-8dfa-abd6a4e94adb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c004eb3-928d-4964-913b-96efada45a4c}, !- Handle
  Node 21,                                !- Name
  {a33c0323-299e-4b01-8849-72e8059e55d8}, !- Inlet Port
  {bd7424cf-5226-4310-b284-2e450af40ddd}; !- Outlet Port

OS:Connection,
  {a33c0323-299e-4b01-8849-72e8059e55d8}, !- Handle
  {a4d59188-70f6-49b4-96a6-bbbc3e3fbe4b}, !- Name
  {9b438275-e4c1-4403-a699-b62993de8bd7}, !- Source Object
  3,                                      !- Outlet Port
  {2c004eb3-928d-4964-913b-96efada45a4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd7424cf-5226-4310-b284-2e450af40ddd}, !- Handle
  {98b49f4e-3255-455b-9623-c5bafa24fb8c}, !- Name
  {2c004eb3-928d-4964-913b-96efada45a4c}, !- Source Object
  3,                                      !- Outlet Port
  {3f901eaf-e529-4319-a019-38745901b79b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6e6a8449-1d6e-41a7-a6cb-264ae86c2e9e}, !- Handle
  Node 22,                                !- Name
  {ecbf4503-3d02-47b9-b83d-a1bc650a8cd8}, !- Inlet Port
  {f67b3032-8db2-4301-a681-aab777c3279e}; !- Outlet Port

OS:Connection,
  {f67b3032-8db2-4301-a681-aab777c3279e}, !- Handle
  {abf190dd-c031-4859-9a0d-f6f1e93ec296}, !- Name
  {6e6a8449-1d6e-41a7-a6cb-264ae86c2e9e}, !- Source Object
  3,                                      !- Outlet Port
  {e82588d2-db6a-4a89-a614-59d48ad5b3c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ecbf4503-3d02-47b9-b83d-a1bc650a8cd8}, !- Handle
  {c41ba7cd-49dc-4a92-80c7-48be785d9dfe}, !- Name
  {3f901eaf-e529-4319-a019-38745901b79b}, !- Source Object
  4,                                      !- Outlet Port
  {6e6a8449-1d6e-41a7-a6cb-264ae86c2e9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6f9157d-3951-4f6b-96ec-4b8baf915965}, !- Handle
  Node 23,                                !- Name
  {288fa340-8aaa-438f-bf40-f47be5061432}, !- Inlet Port
  {bf89ac35-dab7-4bb4-9a26-0f8f3ec7fa14}; !- Outlet Port

OS:Connection,
  {288fa340-8aaa-438f-bf40-f47be5061432}, !- Handle
  {b683972f-f4fc-41d1-b9eb-e497e6cb572a}, !- Name
  {bdc73fa6-0f0a-4d29-b435-18801e710d9f}, !- Source Object
  3,                                      !- Outlet Port
  {a6f9157d-3951-4f6b-96ec-4b8baf915965}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf89ac35-dab7-4bb4-9a26-0f8f3ec7fa14}, !- Handle
  {784613f7-873b-4d17-a373-28c78cddc57e}, !- Name
  {a6f9157d-3951-4f6b-96ec-4b8baf915965}, !- Source Object
  3,                                      !- Outlet Port
  {27678669-21a5-476c-8de4-d176777aefe8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {073ad21e-c3ce-4eb7-82b1-b84cd2401cfe}, !- Handle
  Node 24,                                !- Name
  {0bedb2bc-98cf-4be4-ab79-d7ebd107d69f}, !- Inlet Port
  {11e323e1-0dbb-4fda-a45b-2e0c37836c18}; !- Outlet Port

OS:Connection,
  {11e323e1-0dbb-4fda-a45b-2e0c37836c18}, !- Handle
  {6afdfb93-db00-4c8c-8ec8-6e1c5d6f47c7}, !- Name
  {073ad21e-c3ce-4eb7-82b1-b84cd2401cfe}, !- Source Object
  3,                                      !- Outlet Port
  {5015a6a3-f5df-4e19-baaf-14c244b6f034}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0bedb2bc-98cf-4be4-ab79-d7ebd107d69f}, !- Handle
  {ce1e7021-f03b-4493-8d33-1ce0deecc4b0}, !- Name
  {27678669-21a5-476c-8de4-d176777aefe8}, !- Source Object
  4,                                      !- Outlet Port
  {073ad21e-c3ce-4eb7-82b1-b84cd2401cfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {98e33c22-edc6-4dbc-a0e0-0a630b6396cd}, !- Handle
  Always On Discrete,                     !- Name
  {d47918b3-7647-450d-b5f8-ac34a1f90c29}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {d47918b3-7647-450d-b5f8-ac34a1f90c29}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {cb73b1fd-225d-40b7-9d09-d72d6139f668}, !- Handle
  Packaged Rooftop Air Conditioner,       !- Name
  ,                                       !- Controller List Name
  {98e33c22-edc6-4dbc-a0e0-0a630b6396cd}, !- Availability Schedule
  {0c9fd994-a225-492d-8231-78e4dd3ab166}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cb64b151-d866-491c-bc19-1e68e04b3bfd}, !- Supply Side Inlet Node Name
  {f37809b0-635a-47b3-960c-73d849224100}, !- Demand Side Outlet Node Name
  {66618262-27f2-4fb5-a045-6844af0e3a78}, !- Demand Side Inlet Node A
  {7b01d1f5-de79-4204-aa30-4757c67e509f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {75b9afac-8ce3-4f5c-a07d-40694f29e980}, !- Demand Mixer Name
  {adac986a-7f07-4faf-b5fb-8c379e5812e7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9bc7ed91-e676-4df7-8c0f-905214ff0cab}, !- Handle
  Node 25,                                !- Name
  {cb64b151-d866-491c-bc19-1e68e04b3bfd}, !- Inlet Port
  {adfd7ec2-6e58-4c7c-b527-381d84d8c957}; !- Outlet Port

OS:Node,
  {3bcd8064-a95b-4807-b2b9-fbc653b7036a}, !- Handle
  Node 26,                                !- Name
  {20a0c58d-9ab3-46f8-ab09-a33cb149581f}, !- Inlet Port
  {7b01d1f5-de79-4204-aa30-4757c67e509f}; !- Outlet Port

OS:Connection,
  {cb64b151-d866-491c-bc19-1e68e04b3bfd}, !- Handle
  {cb48cde5-6e6c-497a-a98b-c327b17aa522}, !- Name
  {cb73b1fd-225d-40b7-9d09-d72d6139f668}, !- Source Object
  8,                                      !- Outlet Port
  {9bc7ed91-e676-4df7-8c0f-905214ff0cab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b01d1f5-de79-4204-aa30-4757c67e509f}, !- Handle
  {db24b155-37b9-4de0-9856-8cabee307a30}, !- Name
  {3bcd8064-a95b-4807-b2b9-fbc653b7036a}, !- Source Object
  3,                                      !- Outlet Port
  {cb73b1fd-225d-40b7-9d09-d72d6139f668}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f318c068-7a1a-4c1b-89ec-26422cc45b71}, !- Handle
  Node 27,                                !- Name
  {66618262-27f2-4fb5-a045-6844af0e3a78}, !- Inlet Port
  {b91c5e8f-25fd-4377-8152-7233ac235885}; !- Outlet Port

OS:Node,
  {d17b8a36-25ea-4033-85b2-acc72de319cc}, !- Handle
  Node 28,                                !- Name
  {fde9d6de-b3ff-4f90-8969-80865cf68d87}, !- Inlet Port
  {f37809b0-635a-47b3-960c-73d849224100}; !- Outlet Port

OS:Node,
  {40b13a88-e6e9-4436-b103-5c10739a87e3}, !- Handle
  Node 29,                                !- Name
  {cb155f88-4358-4982-a882-4af5257d66b4}, !- Inlet Port
  {03f33cc7-0563-4fb9-a9e8-58723bc05a13}; !- Outlet Port

OS:Connection,
  {66618262-27f2-4fb5-a045-6844af0e3a78}, !- Handle
  {853637da-63a8-4c25-85c9-3b90ff2faced}, !- Name
  {cb73b1fd-225d-40b7-9d09-d72d6139f668}, !- Source Object
  10,                                     !- Outlet Port
  {f318c068-7a1a-4c1b-89ec-26422cc45b71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f37809b0-635a-47b3-960c-73d849224100}, !- Handle
  {72ca9764-4442-424b-865a-9254e5fea25b}, !- Name
  {d17b8a36-25ea-4033-85b2-acc72de319cc}, !- Source Object
  3,                                      !- Outlet Port
  {cb73b1fd-225d-40b7-9d09-d72d6139f668}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {adac986a-7f07-4faf-b5fb-8c379e5812e7}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {b91c5e8f-25fd-4377-8152-7233ac235885}, !- Inlet Node Name
  {cd28f84e-f731-4070-a73b-03f771e10cc7}, !- Outlet Node Name 1
  {8a762bad-f8bc-460e-8e20-db5f27ab16db}, !- Outlet Node Name 2
  {4cf4da0c-6026-40f2-bb01-b30eaffbbdb7}, !- Outlet Node Name 3
  {8a81e127-0fcc-4ef3-a2cb-f80953c7f2f9}, !- Outlet Node Name 4
  {0a5a3e71-f6c0-4b89-a80b-3bb1ecb7e67f}, !- Outlet Node Name 5
  {f22c5732-fde5-434f-9506-362727235785}, !- Outlet Node Name 6
  {22f7bc64-fad1-4202-9052-1a05747285a8}, !- Outlet Node Name 7
  {d8726722-db98-4c06-8529-3ebbe8701cb4}; !- Outlet Node Name 8

OS:AirLoopHVAC:ZoneMixer,
  {75b9afac-8ce3-4f5c-a07d-40694f29e980}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {fde9d6de-b3ff-4f90-8969-80865cf68d87}, !- Outlet Node Name
  {267b2a16-7917-4db0-9095-cbd1d5649b96}, !- Inlet Node Name 1
  {3103293b-644e-475e-92fc-ede2650a9c4b}, !- Inlet Node Name 2
  {63d0f15f-47cb-4c41-9eb2-f0a922cac9ac}, !- Inlet Node Name 3
  {d700dac0-062f-43f7-8846-991a327fc32e}, !- Inlet Node Name 4
  {2ee9cc23-7915-43b6-893f-cd2114739cab}, !- Inlet Node Name 5
  {a8a6043f-bf93-49d1-8a4c-0cc9238ec6f9}, !- Inlet Node Name 6
  {3e116122-14f2-41ea-bd02-fd8e8eccb105}, !- Inlet Node Name 7
  {d0518874-3a23-4ce9-896c-ce2cffb852e0}; !- Inlet Node Name 8

OS:Connection,
  {b91c5e8f-25fd-4377-8152-7233ac235885}, !- Handle
  {bf87f7f7-7fe9-4dc0-8fdc-7afd11a60894}, !- Name
  {f318c068-7a1a-4c1b-89ec-26422cc45b71}, !- Source Object
  3,                                      !- Outlet Port
  {adac986a-7f07-4faf-b5fb-8c379e5812e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fde9d6de-b3ff-4f90-8969-80865cf68d87}, !- Handle
  {1e0da69c-7578-4b67-97ed-f3e33c262113}, !- Name
  {75b9afac-8ce3-4f5c-a07d-40694f29e980}, !- Source Object
  2,                                      !- Outlet Port
  {d17b8a36-25ea-4033-85b2-acc72de319cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b673bb13-f9f4-41e6-afbf-8c6e65835b60}, !- Handle
  {cb73b1fd-225d-40b7-9d09-d72d6139f668}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0c9fd994-a225-492d-8231-78e4dd3ab166}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Fan:ConstantVolume,
  {76d35f98-756f-43e3-8d63-d1551f55ea0c}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {98e33c22-edc6-4dbc-a0e0-0a630b6396cd}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {55cdad1c-114a-4431-b916-6241e5e1327e}, !- Air Inlet Node Name
  {20a0c58d-9ab3-46f8-ab09-a33cb149581f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {ba5f156f-a92d-40bb-ae70-c30dd9c800b0}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {98e33c22-edc6-4dbc-a0e0-0a630b6396cd}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {4b19ed8b-c8b0-4bbb-8656-4477ef5d744f}, !- Air Inlet Node Name
  {d8da8bff-5465-463f-9ccc-c3503b281383}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {5dca70e6-abf5-408c-ae0f-9f00d295fda2}, !- Handle
  Coil Cooling DX Single Speed 1,         !- Name
  {98e33c22-edc6-4dbc-a0e0-0a630b6396cd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {5382fd3d-69cc-4f2b-9360-1edf9e195b9d}, !- Air Inlet Node Name
  {9641a2e7-08a1-4e8d-aad3-536326f2d444}, !- Air Outlet Node Name
  {636f9f3b-e47a-43a9-9cdb-15b87f1a6705}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3aac8763-e2e5-49fc-a559-31ee255b5a94}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1085c528-530e-4e3a-8ea6-38fe2738f770}, !- Energy Input Ratio Function of Temperature Curve Name
  {adf6e7c4-970b-4587-a01d-868fa222f85c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {89aa297c-4294-4a90-b191-d00622f6d5c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {636f9f3b-e47a-43a9-9cdb-15b87f1a6705}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3aac8763-e2e5-49fc-a559-31ee255b5a94}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1085c528-530e-4e3a-8ea6-38fe2738f770}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {adf6e7c4-970b-4587-a01d-868fa222f85c}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {89aa297c-4294-4a90-b191-d00622f6d5c9}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:SetpointManager:SingleZone:Reheat,
  {29117c3a-3453-425a-87da-e2c5c6e46fe7}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {0e57fb33-7b55-40e7-89e3-eb5692847cb0}, !- Control Zone Name
  {3bcd8064-a95b-4807-b2b9-fbc653b7036a}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {31e690ab-05e3-4742-b9ea-c51b0353af5e}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5fb9f1fc-3a56-4e64-a910-87223f54b611}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5fb9f1fc-3a56-4e64-a910-87223f54b611}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {98e33c22-edc6-4dbc-a0e0-0a630b6396cd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c909cfb6-24de-43e8-a422-879813e83512}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {31e690ab-05e3-4742-b9ea-c51b0353af5e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a7d2e62d-98c6-4b84-8a53-398194691a0a}, !- Mixed Air Node Name
  {c5b06e46-7d25-46d8-9c89-72f698c0b81b}, !- Outdoor Air Stream Node Name
  {84c8b861-3b3d-45e9-a3fb-184d7f7676aa}, !- Relief Air Stream Node Name
  {adfd7ec2-6e58-4c7c-b527-381d84d8c957}; !- Return Air Stream Node Name

OS:Node,
  {468f0838-7b9f-4961-acaf-70441081065f}, !- Handle
  Node 30,                                !- Name
  ,                                       !- Inlet Port
  {7a7dca8a-78d9-48c7-b982-edaac8ede58f}; !- Outlet Port

OS:Node,
  {34250c35-baf7-43ed-ae0e-31f63cda2a22}, !- Handle
  Node 31,                                !- Name
  {0049c930-916b-4e0f-b5b4-df2305e0b41e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {adfd7ec2-6e58-4c7c-b527-381d84d8c957}, !- Handle
  {750e67c4-2fe8-4ae8-8131-892c149f3787}, !- Name
  {9bc7ed91-e676-4df7-8c0f-905214ff0cab}, !- Source Object
  3,                                      !- Outlet Port
  {c909cfb6-24de-43e8-a422-879813e83512}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {51284155-3a24-42f8-8ced-aaf6660b0b6a}, !- Handle
  Node 32,                                !- Name
  {a7d2e62d-98c6-4b84-8a53-398194691a0a}, !- Inlet Port
  {5382fd3d-69cc-4f2b-9360-1edf9e195b9d}; !- Outlet Port

OS:Connection,
  {a7d2e62d-98c6-4b84-8a53-398194691a0a}, !- Handle
  {8d2224f2-a553-4631-b303-a70ea3c7c608}, !- Name
  {c909cfb6-24de-43e8-a422-879813e83512}, !- Source Object
  5,                                      !- Outlet Port
  {51284155-3a24-42f8-8ced-aaf6660b0b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5382fd3d-69cc-4f2b-9360-1edf9e195b9d}, !- Handle
  {702a045e-c71f-488c-8824-983e5f8fdbef}, !- Name
  {51284155-3a24-42f8-8ced-aaf6660b0b6a}, !- Source Object
  3,                                      !- Outlet Port
  {5dca70e6-abf5-408c-ae0f-9f00d295fda2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7ff46a60-857d-45ee-94f0-bba5e153607e}, !- Handle
  Node 33,                                !- Name
  {9641a2e7-08a1-4e8d-aad3-536326f2d444}, !- Inlet Port
  {4b19ed8b-c8b0-4bbb-8656-4477ef5d744f}; !- Outlet Port

OS:Connection,
  {9641a2e7-08a1-4e8d-aad3-536326f2d444}, !- Handle
  {2c9f1e59-d02b-46ed-965b-043de88af906}, !- Name
  {5dca70e6-abf5-408c-ae0f-9f00d295fda2}, !- Source Object
  9,                                      !- Outlet Port
  {7ff46a60-857d-45ee-94f0-bba5e153607e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b19ed8b-c8b0-4bbb-8656-4477ef5d744f}, !- Handle
  {f73b64e2-8b33-4f50-84d9-16c5d1625bcf}, !- Name
  {7ff46a60-857d-45ee-94f0-bba5e153607e}, !- Source Object
  3,                                      !- Outlet Port
  {ba5f156f-a92d-40bb-ae70-c30dd9c800b0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8ad1c017-ff9c-4721-b6ce-462e0d4a5f05}, !- Handle
  Node 34,                                !- Name
  {d8da8bff-5465-463f-9ccc-c3503b281383}, !- Inlet Port
  {55cdad1c-114a-4431-b916-6241e5e1327e}; !- Outlet Port

OS:Connection,
  {d8da8bff-5465-463f-9ccc-c3503b281383}, !- Handle
  {cec3428e-c37d-40c5-9760-f94cc189bf49}, !- Name
  {ba5f156f-a92d-40bb-ae70-c30dd9c800b0}, !- Source Object
  6,                                      !- Outlet Port
  {8ad1c017-ff9c-4721-b6ce-462e0d4a5f05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55cdad1c-114a-4431-b916-6241e5e1327e}, !- Handle
  {72f59b97-7da3-4d5e-afee-160327707933}, !- Name
  {8ad1c017-ff9c-4721-b6ce-462e0d4a5f05}, !- Source Object
  3,                                      !- Outlet Port
  {76d35f98-756f-43e3-8d63-d1551f55ea0c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {20a0c58d-9ab3-46f8-ab09-a33cb149581f}, !- Handle
  {6913a21a-ab15-46ef-aa04-3674a6b76926}, !- Name
  {76d35f98-756f-43e3-8d63-d1551f55ea0c}, !- Source Object
  9,                                      !- Outlet Port
  {3bcd8064-a95b-4807-b2b9-fbc653b7036a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f4d5546-32b8-43d5-952e-4dbaa1691523}, !- Handle
  Node 36,                                !- Name
  {c12767cb-e825-4cf3-8b1a-8e6cc0a187f2}, !- Inlet Port
  {267b2a16-7917-4db0-9095-cbd1d5649b96}; !- Outlet Port

OS:Connection,
  {03f33cc7-0563-4fb9-a9e8-58723bc05a13}, !- Handle
  {5cc41de2-b4ff-420c-832d-ad6c7e848535}, !- Name
  {40b13a88-e6e9-4436-b103-5c10739a87e3}, !- Source Object
  3,                                      !- Outlet Port
  {52b9c729-d58e-43a7-af85-bed7550ec207}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c12767cb-e825-4cf3-8b1a-8e6cc0a187f2}, !- Handle
  {3a4fd1a5-3c41-4ce8-b4f1-84bf3a185817}, !- Name
  {65d342a1-9d0a-4d81-a004-b786a4ec1e50}, !- Source Object
  3,                                      !- Outlet Port
  {1f4d5546-32b8-43d5-952e-4dbaa1691523}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {267b2a16-7917-4db0-9095-cbd1d5649b96}, !- Handle
  {d420c347-9071-473f-9cc2-48dcda6bff1b}, !- Name
  {1f4d5546-32b8-43d5-952e-4dbaa1691523}, !- Source Object
  3,                                      !- Outlet Port
  {75b9afac-8ce3-4f5c-a07d-40694f29e980}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0acc0369-ee10-4fb5-bf1b-63841f4bb093}, !- Handle
  VAV Elec Rht,                           !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Availability Schedule Name
  {fa5af97c-0405-4fd6-97f6-a6763b5d919e}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9f1ea2ac-7465-40e4-aa8d-c8c7cc42e034}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cb155f88-4358-4982-a882-4af5257d66b4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Electric,
  {9f1ea2ac-7465-40e4-aa8d-c8c7cc42e034}, ! Handle
  VAV Elec Rht Coil,                      ! Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! Design Specification Outdoor Air Object Name

OS:Node,
  {6ede1a04-3142-44e1-93c7-c84419d75c9a}, !- Handle
  Node 35,                                !- Name
  {cd28f84e-f731-4070-a73b-03f771e10cc7}, !- Inlet Port
  {fa5af97c-0405-4fd6-97f6-a6763b5d919e}; !- Outlet Port

OS:Connection,
  {cd28f84e-f731-4070-a73b-03f771e10cc7}, !- Handle
  {be682de7-cdd2-4d5a-969a-7e301fb7d7bf}, !- Name
  {adac986a-7f07-4faf-b5fb-8c379e5812e7}, !- Source Object
  3,                                      !- Outlet Port
  {6ede1a04-3142-44e1-93c7-c84419d75c9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa5af97c-0405-4fd6-97f6-a6763b5d919e}, !- Handle
  {c20dc89c-6f48-49f5-b8da-46ba9fc0587c}, !- Name
  {6ede1a04-3142-44e1-93c7-c84419d75c9a}, !- Source Object
  3,                                      !- Outlet Port
  {0acc0369-ee10-4fb5-bf1b-63841f4bb093}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb155f88-4358-4982-a882-4af5257d66b4}, !- Handle
  {0e95dd98-af71-47fe-9d5b-393d06ee4276}, !- Name
  {0acc0369-ee10-4fb5-bf1b-63841f4bb093}, !- Source Object
  12,                                     !- Outlet Port
  {40b13a88-e6e9-4436-b103-5c10739a87e3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c37bf148-c567-48ed-9631-bbab8fd5e6fa}, !- Handle
  VAV Elec Rht 1,                         !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Availability Schedule Name
  {f3b1f30e-36d2-4c09-8aa6-3b9a04f664b0}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6a1ad1c0-8e05-4280-a5fa-1c17ef915298}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2cdb1942-40b2-45b9-a3ec-ad8f4560348f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Electric,
  {6a1ad1c0-8e05-4280-a5fa-1c17ef915298}, ! Handle
  VAV Elec Rht Coil 1,                    ! Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! Design Specification Outdoor Air Object Name

OS:Node,
  {800547c3-58ad-47b8-bdf0-bd51f4223a5c}, !- Handle
  Node 37,                                !- Name
  {2cdb1942-40b2-45b9-a3ec-ad8f4560348f}, !- Inlet Port
  {82b9dcdb-2ef7-46eb-942f-62cbb8338c54}; !- Outlet Port

OS:Node,
  {0e31d794-67eb-4d78-9c7d-92507e22dce8}, !- Handle
  Node 38,                                !- Name
  {c3467780-789c-4824-b0f4-ea7522645c60}, !- Inlet Port
  {3103293b-644e-475e-92fc-ede2650a9c4b}; !- Outlet Port

OS:Connection,
  {82b9dcdb-2ef7-46eb-942f-62cbb8338c54}, !- Handle
  {bccb016c-6837-4d90-b814-57830c3ebc52}, !- Name
  {800547c3-58ad-47b8-bdf0-bd51f4223a5c}, !- Source Object
  3,                                      !- Outlet Port
  {469db2c8-2d37-450a-8759-c98855fc41d4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c3467780-789c-4824-b0f4-ea7522645c60}, !- Handle
  {7e55f397-6fbf-4087-bb73-371e89e9e33a}, !- Name
  {cf3aee8f-a2f0-4754-b630-1255646a6ce9}, !- Source Object
  3,                                      !- Outlet Port
  {0e31d794-67eb-4d78-9c7d-92507e22dce8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3103293b-644e-475e-92fc-ede2650a9c4b}, !- Handle
  {1215381b-a433-48dc-9cb8-0ee3b8650de5}, !- Name
  {0e31d794-67eb-4d78-9c7d-92507e22dce8}, !- Source Object
  3,                                      !- Outlet Port
  {75b9afac-8ce3-4f5c-a07d-40694f29e980}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {5b3a8127-afee-4e37-8cb6-3f307dc4d6fe}, !- Handle
  Node 39,                                !- Name
  {8a762bad-f8bc-460e-8e20-db5f27ab16db}, !- Inlet Port
  {f3b1f30e-36d2-4c09-8aa6-3b9a04f664b0}; !- Outlet Port

OS:Connection,
  {8a762bad-f8bc-460e-8e20-db5f27ab16db}, !- Handle
  {fc6a6438-1388-4d48-bb3c-8bec87876a26}, !- Name
  {adac986a-7f07-4faf-b5fb-8c379e5812e7}, !- Source Object
  4,                                      !- Outlet Port
  {5b3a8127-afee-4e37-8cb6-3f307dc4d6fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3b1f30e-36d2-4c09-8aa6-3b9a04f664b0}, !- Handle
  {b1104e1f-f79b-48c8-ad42-f1e063eee47d}, !- Name
  {5b3a8127-afee-4e37-8cb6-3f307dc4d6fe}, !- Source Object
  3,                                      !- Outlet Port
  {c37bf148-c567-48ed-9631-bbab8fd5e6fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2cdb1942-40b2-45b9-a3ec-ad8f4560348f}, !- Handle
  {bd03d0c2-d0e2-4c51-8f65-692559b3d49b}, !- Name
  {c37bf148-c567-48ed-9631-bbab8fd5e6fa}, !- Source Object
  12,                                     !- Outlet Port
  {800547c3-58ad-47b8-bdf0-bd51f4223a5c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6fe55157-f60e-4243-acd9-2a3d14478c4c}, !- Handle
  VAV Elec Rht 2,                         !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Availability Schedule Name
  {87384920-3e53-4c6a-ab9a-67f95b9b7456}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ec5e50c4-f6ba-4054-b09b-94e15ea60a3c}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {26559415-c0b8-467f-85e0-3c4ba2426f85}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Electric,
  {ec5e50c4-f6ba-4054-b09b-94e15ea60a3c}, ! Handle
  VAV Elec Rht Coil 2,                    ! Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! Design Specification Outdoor Air Object Name

OS:Node,
  {60ba7111-490f-489b-9582-a578686b7d96}, !- Handle
  Node 40,                                !- Name
  {26559415-c0b8-467f-85e0-3c4ba2426f85}, !- Inlet Port
  {570d2368-e1e2-462b-aee8-b8405243872a}; !- Outlet Port

OS:Node,
  {5113573d-86ff-498e-bf5c-e400e64df7ff}, !- Handle
  Node 41,                                !- Name
  {ce068a65-b361-4342-84b6-17e2d61fe837}, !- Inlet Port
  {63d0f15f-47cb-4c41-9eb2-f0a922cac9ac}; !- Outlet Port

OS:Connection,
  {570d2368-e1e2-462b-aee8-b8405243872a}, !- Handle
  {c17fcf40-053e-4087-a2e8-c89be36a681d}, !- Name
  {60ba7111-490f-489b-9582-a578686b7d96}, !- Source Object
  3,                                      !- Outlet Port
  {f4259429-38fa-420a-8b2d-ad1e6c934e3d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ce068a65-b361-4342-84b6-17e2d61fe837}, !- Handle
  {aec4a944-6cda-47ee-a3d1-ee6d300e5e68}, !- Name
  {e64fd6a8-60bc-4da9-9e70-fa7c674e8a2c}, !- Source Object
  3,                                      !- Outlet Port
  {5113573d-86ff-498e-bf5c-e400e64df7ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63d0f15f-47cb-4c41-9eb2-f0a922cac9ac}, !- Handle
  {66e47cd4-44ad-4177-a9d5-f84b7f11ca0e}, !- Name
  {5113573d-86ff-498e-bf5c-e400e64df7ff}, !- Source Object
  3,                                      !- Outlet Port
  {75b9afac-8ce3-4f5c-a07d-40694f29e980}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1c65911e-5093-495b-ab9d-5f10cd48694b}, !- Handle
  Node 42,                                !- Name
  {4cf4da0c-6026-40f2-bb01-b30eaffbbdb7}, !- Inlet Port
  {87384920-3e53-4c6a-ab9a-67f95b9b7456}; !- Outlet Port

OS:Connection,
  {4cf4da0c-6026-40f2-bb01-b30eaffbbdb7}, !- Handle
  {199955dd-4579-4ddf-a082-335be6ba8fb8}, !- Name
  {adac986a-7f07-4faf-b5fb-8c379e5812e7}, !- Source Object
  5,                                      !- Outlet Port
  {1c65911e-5093-495b-ab9d-5f10cd48694b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87384920-3e53-4c6a-ab9a-67f95b9b7456}, !- Handle
  {2edd0bbe-4b3e-40e9-b864-c7fb804bc40c}, !- Name
  {1c65911e-5093-495b-ab9d-5f10cd48694b}, !- Source Object
  3,                                      !- Outlet Port
  {6fe55157-f60e-4243-acd9-2a3d14478c4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26559415-c0b8-467f-85e0-3c4ba2426f85}, !- Handle
  {427eb890-8f7f-41a3-8db0-fc02ff7d69b8}, !- Name
  {6fe55157-f60e-4243-acd9-2a3d14478c4c}, !- Source Object
  12,                                     !- Outlet Port
  {60ba7111-490f-489b-9582-a578686b7d96}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c5a8e838-d6b1-4ad3-b922-fe22b5e934fe}, !- Handle
  VAV Elec Rht 3,                         !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Availability Schedule Name
  {f415f4ab-4842-484e-9836-c91d06886846}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8ca6e176-775e-4bc2-bbaa-164261752615}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {35374903-9f28-4a16-a2ab-dfcaefd84d94}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Electric,
  {8ca6e176-775e-4bc2-bbaa-164261752615}, ! Handle
  VAV Elec Rht Coil 3,                    ! Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! Design Specification Outdoor Air Object Name

OS:Node,
  {7d294814-5b17-4f52-82f0-a1ff478454e3}, !- Handle
  Node 43,                                !- Name
  {35374903-9f28-4a16-a2ab-dfcaefd84d94}, !- Inlet Port
  {bd8a78ce-38cb-4383-8397-ca1f62c90924}; !- Outlet Port

OS:Node,
  {37c96917-bbe3-4762-b0c4-4564fea2dc62}, !- Handle
  Node 44,                                !- Name
  {450c5592-9ec9-4ac0-a5fb-6e256aec3eb0}, !- Inlet Port
  {d700dac0-062f-43f7-8846-991a327fc32e}; !- Outlet Port

OS:Connection,
  {bd8a78ce-38cb-4383-8397-ca1f62c90924}, !- Handle
  {d42582f8-33a3-48ac-9db2-0ffae5709170}, !- Name
  {7d294814-5b17-4f52-82f0-a1ff478454e3}, !- Source Object
  3,                                      !- Outlet Port
  {02e595b4-7a51-4853-ab69-be98ed77e7ff}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {450c5592-9ec9-4ac0-a5fb-6e256aec3eb0}, !- Handle
  {1d0dcff8-3f68-4b8c-9d7f-bea048e78ae1}, !- Name
  {7f0cf35e-bd44-43d2-ad26-37b18fc60124}, !- Source Object
  3,                                      !- Outlet Port
  {37c96917-bbe3-4762-b0c4-4564fea2dc62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d700dac0-062f-43f7-8846-991a327fc32e}, !- Handle
  {5cb61451-6de6-4aa3-b6cd-88b0d527874e}, !- Name
  {37c96917-bbe3-4762-b0c4-4564fea2dc62}, !- Source Object
  3,                                      !- Outlet Port
  {75b9afac-8ce3-4f5c-a07d-40694f29e980}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9d9d25f8-76e1-4c6e-88f5-c06b48b874b9}, !- Handle
  Node 45,                                !- Name
  {8a81e127-0fcc-4ef3-a2cb-f80953c7f2f9}, !- Inlet Port
  {f415f4ab-4842-484e-9836-c91d06886846}; !- Outlet Port

OS:Connection,
  {8a81e127-0fcc-4ef3-a2cb-f80953c7f2f9}, !- Handle
  {0c24ffc6-4816-4688-acd8-792dd55a0a7f}, !- Name
  {adac986a-7f07-4faf-b5fb-8c379e5812e7}, !- Source Object
  6,                                      !- Outlet Port
  {9d9d25f8-76e1-4c6e-88f5-c06b48b874b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f415f4ab-4842-484e-9836-c91d06886846}, !- Handle
  {92ba2290-6d23-4b91-ba3e-b359932e408a}, !- Name
  {9d9d25f8-76e1-4c6e-88f5-c06b48b874b9}, !- Source Object
  3,                                      !- Outlet Port
  {c5a8e838-d6b1-4ad3-b922-fe22b5e934fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35374903-9f28-4a16-a2ab-dfcaefd84d94}, !- Handle
  {d1c6ade7-1154-4a84-a6fe-d62667fb785c}, !- Name
  {c5a8e838-d6b1-4ad3-b922-fe22b5e934fe}, !- Source Object
  12,                                     !- Outlet Port
  {7d294814-5b17-4f52-82f0-a1ff478454e3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {00c42e5b-89e2-4d38-9a67-83b758ffcefc}, !- Handle
  VAV Elec Rht 4,                         !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Availability Schedule Name
  {5ef9bd53-62cc-4bbe-b81d-3b78e3f153f9}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {878e1069-8cec-4239-95fc-f82725ffd178}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f739ce8d-2a72-4cd3-ae91-b5f792a52c6f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Electric,
  {878e1069-8cec-4239-95fc-f82725ffd178}, ! Handle
  VAV Elec Rht Coil 4,                    ! Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! Design Specification Outdoor Air Object Name

OS:Node,
  {0e631bda-e30e-4121-9b7f-6e5dae9a71fa}, !- Handle
  Node 46,                                !- Name
  {f739ce8d-2a72-4cd3-ae91-b5f792a52c6f}, !- Inlet Port
  {bc094b90-6721-441b-a4ae-0c82bb2720f4}; !- Outlet Port

OS:Node,
  {94777a9d-b90b-4831-b670-5f32d186c115}, !- Handle
  Node 47,                                !- Name
  {15d6878e-bc9b-4194-ba33-7b4cf3cdbf99}, !- Inlet Port
  {2ee9cc23-7915-43b6-893f-cd2114739cab}; !- Outlet Port

OS:Connection,
  {bc094b90-6721-441b-a4ae-0c82bb2720f4}, !- Handle
  {352c8a45-06df-4bbc-9abd-c4bdc11baa8b}, !- Name
  {0e631bda-e30e-4121-9b7f-6e5dae9a71fa}, !- Source Object
  3,                                      !- Outlet Port
  {2c87ce33-a289-4cf5-9027-1990fba8d100}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {15d6878e-bc9b-4194-ba33-7b4cf3cdbf99}, !- Handle
  {8e9bfcd4-c336-4a41-ad1c-de8455648f7b}, !- Name
  {4fd00c90-cae0-4c1a-a166-3dd65d011f8f}, !- Source Object
  3,                                      !- Outlet Port
  {94777a9d-b90b-4831-b670-5f32d186c115}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ee9cc23-7915-43b6-893f-cd2114739cab}, !- Handle
  {66524aa5-0c04-4425-9901-7d0e7ded41f8}, !- Name
  {94777a9d-b90b-4831-b670-5f32d186c115}, !- Source Object
  3,                                      !- Outlet Port
  {75b9afac-8ce3-4f5c-a07d-40694f29e980}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {537c5ba2-a122-4eda-bae5-491982733c23}, !- Handle
  Node 48,                                !- Name
  {0a5a3e71-f6c0-4b89-a80b-3bb1ecb7e67f}, !- Inlet Port
  {5ef9bd53-62cc-4bbe-b81d-3b78e3f153f9}; !- Outlet Port

OS:Connection,
  {0a5a3e71-f6c0-4b89-a80b-3bb1ecb7e67f}, !- Handle
  {e76a79e4-3758-4dcc-a29d-1233f4b49a7c}, !- Name
  {adac986a-7f07-4faf-b5fb-8c379e5812e7}, !- Source Object
  7,                                      !- Outlet Port
  {537c5ba2-a122-4eda-bae5-491982733c23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ef9bd53-62cc-4bbe-b81d-3b78e3f153f9}, !- Handle
  {4c9aeb8e-7c5f-4aa9-8b33-236208699060}, !- Name
  {537c5ba2-a122-4eda-bae5-491982733c23}, !- Source Object
  3,                                      !- Outlet Port
  {00c42e5b-89e2-4d38-9a67-83b758ffcefc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f739ce8d-2a72-4cd3-ae91-b5f792a52c6f}, !- Handle
  {35afff0e-808a-4b52-b14d-539851b20974}, !- Name
  {00c42e5b-89e2-4d38-9a67-83b758ffcefc}, !- Source Object
  12,                                     !- Outlet Port
  {0e631bda-e30e-4121-9b7f-6e5dae9a71fa}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {98bf204b-6467-4f96-a43c-9a5bc577b592}, !- Handle
  VAV Elec Rht 5,                         !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Availability Schedule Name
  {632ef585-2807-4feb-87e6-86211c33ff77}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f92c1952-ecac-4a77-8872-47fb53180b69}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a9037cf6-55b2-4915-935a-b50ff0e002d5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Electric,
  {f92c1952-ecac-4a77-8872-47fb53180b69}, ! Handle
  VAV Elec Rht Coil 5,                    ! Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! Design Specification Outdoor Air Object Name

OS:Node,
  {04d38019-279a-498c-83ab-188221f36937}, !- Handle
  Node 49,                                !- Name
  {a9037cf6-55b2-4915-935a-b50ff0e002d5}, !- Inlet Port
  {181efcb4-d8b2-4eef-a915-57fe07db5d75}; !- Outlet Port

OS:Node,
  {c02feefd-1cff-4141-88ef-eea9d50c9e65}, !- Handle
  Node 50,                                !- Name
  {f2dc3315-90fe-44d8-8322-e0cc07121934}, !- Inlet Port
  {a8a6043f-bf93-49d1-8a4c-0cc9238ec6f9}; !- Outlet Port

OS:Connection,
  {181efcb4-d8b2-4eef-a915-57fe07db5d75}, !- Handle
  {6ec68be2-61be-4fe7-9700-e7feb45ff3d4}, !- Name
  {04d38019-279a-498c-83ab-188221f36937}, !- Source Object
  3,                                      !- Outlet Port
  {4b090258-230c-4518-a36e-db8504d27bd9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f2dc3315-90fe-44d8-8322-e0cc07121934}, !- Handle
  {ffbe03af-4318-49d9-9a11-d7d8e631f4ac}, !- Name
  {a4f2cbb4-efc4-4d01-96c9-ca16c2cc422e}, !- Source Object
  3,                                      !- Outlet Port
  {c02feefd-1cff-4141-88ef-eea9d50c9e65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8a6043f-bf93-49d1-8a4c-0cc9238ec6f9}, !- Handle
  {262da982-c374-47a8-8c99-7e240013097c}, !- Name
  {c02feefd-1cff-4141-88ef-eea9d50c9e65}, !- Source Object
  3,                                      !- Outlet Port
  {75b9afac-8ce3-4f5c-a07d-40694f29e980}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8243f75b-682d-4fc0-b725-76c1af0d8867}, !- Handle
  Node 51,                                !- Name
  {f22c5732-fde5-434f-9506-362727235785}, !- Inlet Port
  {632ef585-2807-4feb-87e6-86211c33ff77}; !- Outlet Port

OS:Connection,
  {f22c5732-fde5-434f-9506-362727235785}, !- Handle
  {e8d2e6bd-6531-4d80-9537-4e3b1969ab36}, !- Name
  {adac986a-7f07-4faf-b5fb-8c379e5812e7}, !- Source Object
  8,                                      !- Outlet Port
  {8243f75b-682d-4fc0-b725-76c1af0d8867}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {632ef585-2807-4feb-87e6-86211c33ff77}, !- Handle
  {590b5822-0d2f-4aa0-ac9b-c24d43d13b86}, !- Name
  {8243f75b-682d-4fc0-b725-76c1af0d8867}, !- Source Object
  3,                                      !- Outlet Port
  {98bf204b-6467-4f96-a43c-9a5bc577b592}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9037cf6-55b2-4915-935a-b50ff0e002d5}, !- Handle
  {f2b13ce2-fe25-4637-928f-199afe8010c0}, !- Name
  {98bf204b-6467-4f96-a43c-9a5bc577b592}, !- Source Object
  12,                                     !- Outlet Port
  {04d38019-279a-498c-83ab-188221f36937}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {afc73319-bc4c-4d0e-91e7-aa261499aed6}, !- Handle
  VAV Elec Rht 6,                         !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Availability Schedule Name
  {aafdba62-f419-4e3a-b1ba-61221431796d}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5ffd3269-037f-49a9-a193-00627fb16690}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e6f4de88-85c7-4a73-a30b-4a690a8715c6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Electric,
  {5ffd3269-037f-49a9-a193-00627fb16690}, ! Handle
  VAV Elec Rht Coil 6,                    ! Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! Design Specification Outdoor Air Object Name

OS:Node,
  {389dea53-a179-4b95-a601-a01026e8a6b9}, !- Handle
  Node 52,                                !- Name
  {e6f4de88-85c7-4a73-a30b-4a690a8715c6}, !- Inlet Port
  {7c99e96c-435b-41bd-89ad-4121fff52397}; !- Outlet Port

OS:Node,
  {9f96f63f-8c39-43ca-91b7-1a09c0ca5188}, !- Handle
  Node 53,                                !- Name
  {614dadb2-9579-4820-9e5e-87737da07448}, !- Inlet Port
  {3e116122-14f2-41ea-bd02-fd8e8eccb105}; !- Outlet Port

OS:Connection,
  {7c99e96c-435b-41bd-89ad-4121fff52397}, !- Handle
  {b85f8c43-90be-47c2-91f8-d160929a46b0}, !- Name
  {389dea53-a179-4b95-a601-a01026e8a6b9}, !- Source Object
  3,                                      !- Outlet Port
  {e82588d2-db6a-4a89-a614-59d48ad5b3c9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {614dadb2-9579-4820-9e5e-87737da07448}, !- Handle
  {a85778ee-0a70-47c6-b14d-c4db4e60e00d}, !- Name
  {d4a2e68b-8ec2-4ff7-b82e-822bb441f695}, !- Source Object
  3,                                      !- Outlet Port
  {9f96f63f-8c39-43ca-91b7-1a09c0ca5188}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e116122-14f2-41ea-bd02-fd8e8eccb105}, !- Handle
  {b71588a2-188a-46a4-900b-0880404cd3aa}, !- Name
  {9f96f63f-8c39-43ca-91b7-1a09c0ca5188}, !- Source Object
  3,                                      !- Outlet Port
  {75b9afac-8ce3-4f5c-a07d-40694f29e980}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a6fa2f0b-0e84-4719-923e-27cbafc1c6a3}, !- Handle
  Node 54,                                !- Name
  {22f7bc64-fad1-4202-9052-1a05747285a8}, !- Inlet Port
  {aafdba62-f419-4e3a-b1ba-61221431796d}; !- Outlet Port

OS:Connection,
  {22f7bc64-fad1-4202-9052-1a05747285a8}, !- Handle
  {8d2cd764-aa27-4505-94a0-29774f0d1da2}, !- Name
  {adac986a-7f07-4faf-b5fb-8c379e5812e7}, !- Source Object
  9,                                      !- Outlet Port
  {a6fa2f0b-0e84-4719-923e-27cbafc1c6a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aafdba62-f419-4e3a-b1ba-61221431796d}, !- Handle
  {904ef026-b4a0-4799-a55a-0dcc142a7595}, !- Name
  {a6fa2f0b-0e84-4719-923e-27cbafc1c6a3}, !- Source Object
  3,                                      !- Outlet Port
  {afc73319-bc4c-4d0e-91e7-aa261499aed6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e6f4de88-85c7-4a73-a30b-4a690a8715c6}, !- Handle
  {152375fc-e979-44e8-b0ce-544d330a0a2f}, !- Name
  {afc73319-bc4c-4d0e-91e7-aa261499aed6}, !- Source Object
  12,                                     !- Outlet Port
  {389dea53-a179-4b95-a601-a01026e8a6b9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8e3ed799-c689-468b-b60a-60a27e7d9c30}, !- Handle
  VAV Elec Rht 7,                         !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Availability Schedule Name
  {bfa966e8-3c5c-46bf-b2e2-cdd3db456fdf}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.29999999999999999,                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bfbfe85b-64b6-4fe4-b6f2-e0942619ffd6}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c489afa2-69d3-42ca-970b-26c428d1fbd3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Electric,
  {bfbfe85b-64b6-4fe4-b6f2-e0942619ffd6}, ! Handle
  VAV Elec Rht Coil 7,                    ! Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! Design Specification Outdoor Air Object Name

OS:Node,
  {9cc70d08-1fc0-4daa-a453-7eeab2070a98}, !- Handle
  Node 55,                                !- Name
  {c489afa2-69d3-42ca-970b-26c428d1fbd3}, !- Inlet Port
  {dd350bde-9267-4855-827f-283a87b65cb0}; !- Outlet Port

OS:Node,
  {bcbb8b59-89a0-4610-93bc-4d594c84410f}, !- Handle
  Node 56,                                !- Name
  {5f4b1370-8e4c-488a-895f-5244d6e712b2}, !- Inlet Port
  {d0518874-3a23-4ce9-896c-ce2cffb852e0}; !- Outlet Port

OS:Connection,
  {dd350bde-9267-4855-827f-283a87b65cb0}, !- Handle
  {5aa598c7-7aa9-48bf-8684-1a0c73665a2e}, !- Name
  {9cc70d08-1fc0-4daa-a453-7eeab2070a98}, !- Source Object
  3,                                      !- Outlet Port
  {5015a6a3-f5df-4e19-baaf-14c244b6f034}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5f4b1370-8e4c-488a-895f-5244d6e712b2}, !- Handle
  {bee87a33-4cd3-41c7-828a-370ed9702430}, !- Name
  {2200e7be-2712-44ea-9c3a-3dd7c0d10c9c}, !- Source Object
  3,                                      !- Outlet Port
  {bcbb8b59-89a0-4610-93bc-4d594c84410f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0518874-3a23-4ce9-896c-ce2cffb852e0}, !- Handle
  {e136e9e2-f82c-4e81-81e1-024f0fc70b95}, !- Name
  {bcbb8b59-89a0-4610-93bc-4d594c84410f}, !- Source Object
  3,                                      !- Outlet Port
  {75b9afac-8ce3-4f5c-a07d-40694f29e980}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {c91c6fdf-60a5-4d1b-bb38-2eafcfbe7235}, !- Handle
  Node 57,                                !- Name
  {d8726722-db98-4c06-8529-3ebbe8701cb4}, !- Inlet Port
  {bfa966e8-3c5c-46bf-b2e2-cdd3db456fdf}; !- Outlet Port

OS:Connection,
  {d8726722-db98-4c06-8529-3ebbe8701cb4}, !- Handle
  {47ec66a3-0c33-4d02-8d6e-d44f7f5ddaa4}, !- Name
  {adac986a-7f07-4faf-b5fb-8c379e5812e7}, !- Source Object
  10,                                     !- Outlet Port
  {c91c6fdf-60a5-4d1b-bb38-2eafcfbe7235}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfa966e8-3c5c-46bf-b2e2-cdd3db456fdf}, !- Handle
  {597585e8-1d87-4a73-866c-46fcc88438a7}, !- Name
  {c91c6fdf-60a5-4d1b-bb38-2eafcfbe7235}, !- Source Object
  3,                                      !- Outlet Port
  {8e3ed799-c689-468b-b60a-60a27e7d9c30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c489afa2-69d3-42ca-970b-26c428d1fbd3}, !- Handle
  {2618009d-1066-4db8-920b-323c944186bb}, !- Name
  {8e3ed799-c689-468b-b60a-60a27e7d9c30}, !- Source Object
  12,                                     !- Outlet Port
  {9cc70d08-1fc0-4daa-a453-7eeab2070a98}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {00b479e4-a0a1-4dc2-bed4-63db17c846a0}, !- Handle
  ERV HX,                                 !- Name
  {332de94a-5b9f-4065-993d-0cb88be1e3d3}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {7a7dca8a-78d9-48c7-b982-edaac8ede58f}, !- Supply Air Inlet Node
  {95547513-9479-4211-bd78-4849586f0c73}, !- Supply Air Outlet Node
  {9206f147-d3a7-4330-ae07-b46362af24d5}, !- Exhaust Air Inlet Node
  {0049c930-916b-4e0f-b5b4-df2305e0b41e}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {11729b9a-70fc-4b3e-899b-a5d1c8602e03}, !- Handle
  Node 59,                                !- Name
  {95547513-9479-4211-bd78-4849586f0c73}, !- Inlet Port
  {c5b06e46-7d25-46d8-9c89-72f698c0b81b}; !- Outlet Port

OS:Connection,
  {7a7dca8a-78d9-48c7-b982-edaac8ede58f}, !- Handle
  {12c894d0-aea5-4660-bc64-2b17a51b44dc}, !- Name
  {468f0838-7b9f-4961-acaf-70441081065f}, !- Source Object
  3,                                      !- Outlet Port
  {00b479e4-a0a1-4dc2-bed4-63db17c846a0}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {95547513-9479-4211-bd78-4849586f0c73}, !- Handle
  {a2b28321-c4bf-4d03-969c-59b495db198e}, !- Name
  {00b479e4-a0a1-4dc2-bed4-63db17c846a0}, !- Source Object
  13,                                     !- Outlet Port
  {11729b9a-70fc-4b3e-899b-a5d1c8602e03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5b06e46-7d25-46d8-9c89-72f698c0b81b}, !- Handle
  {4f70f88b-6461-4905-9889-2f4dd647e500}, !- Name
  {11729b9a-70fc-4b3e-899b-a5d1c8602e03}, !- Source Object
  3,                                      !- Outlet Port
  {c909cfb6-24de-43e8-a422-879813e83512}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ed5df58d-f786-4dd9-ab03-732c9ceeb5b8}, !- Handle
  Node 60,                                !- Name
  {84c8b861-3b3d-45e9-a3fb-184d7f7676aa}, !- Inlet Port
  {9206f147-d3a7-4330-ae07-b46362af24d5}; !- Outlet Port

OS:Connection,
  {84c8b861-3b3d-45e9-a3fb-184d7f7676aa}, !- Handle
  {660671dc-33f0-4dd9-a1e7-c109551ec250}, !- Name
  {c909cfb6-24de-43e8-a422-879813e83512}, !- Source Object
  7,                                      !- Outlet Port
  {ed5df58d-f786-4dd9-ab03-732c9ceeb5b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9206f147-d3a7-4330-ae07-b46362af24d5}, !- Handle
  {7228cad8-e870-43b5-8dd2-81492ba898ad}, !- Name
  {ed5df58d-f786-4dd9-ab03-732c9ceeb5b8}, !- Source Object
  3,                                      !- Outlet Port
  {00b479e4-a0a1-4dc2-bed4-63db17c846a0}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {0049c930-916b-4e0f-b5b4-df2305e0b41e}, !- Handle
  {ea0baae3-5b3c-4fa3-9684-ed41bbcd98ff}, !- Name
  {00b479e4-a0a1-4dc2-bed4-63db17c846a0}, !- Source Object
  15,                                     !- Outlet Port
  {34250c35-baf7-43ed-ae0e-31f63cda2a22}, !- Target Object
  2;                                      !- Inlet Port

OS:StandardsInformation:Material,
  {dade2791-88cd-4e07-944f-b3d05f00e88b}, !- Handle
  {2efdd7ac-f38f-4d1f-ba17-5b6e6d52b05a}; !- Material Name

OS:StandardsInformation:Material,
  {31107dac-22c7-4f65-a489-815de5d7dbe1}, !- Handle
  {1377d5ac-ed65-4e59-9075-0f32fa02c4d1}; !- Material Name

OS:StandardsInformation:Material,
  {1bb4637e-9c12-4f5c-abe0-92d4b20697a2}, !- Handle
  {1c7c90fd-032f-446e-9569-375b55ed0e37}; !- Material Name

OS:StandardsInformation:Material,
  {ba4b4214-8279-4c5b-b253-5b39f35cc596}, !- Handle
  {84f63306-b80d-4f01-8b91-258d259c1228}; !- Material Name

OS:StandardsInformation:Material,
  {ac5c9005-3c35-4383-9fe9-24d02805f386}, !- Handle
  {f76deecd-b8cb-4920-9fe6-48e732ef7e38}; !- Material Name

OS:StandardsInformation:Material,
  {301863c9-054b-455b-a7de-c9cda13ae8ca}, !- Handle
  {030e03ce-48b6-4410-8787-fd532ca59a0c}; !- Material Name

OS:StandardsInformation:Material,
  {86a82d52-5277-4e7d-8b1d-fef083b38264}, !- Handle
  {46e9a04d-2c5b-4123-9448-d6e0173645a0}; !- Material Name

OS:StandardsInformation:Material,
  {057bc516-ee14-45c7-8268-853df69af597}, !- Handle
  {7fc74b76-e0f9-41d2-a09b-7801820e2535}; !- Material Name

OS:StandardsInformation:Material,
  {896c711e-0b04-45e5-888c-e03872e00962}, !- Handle
  {c52b1630-0f14-4f6d-b03f-27df805f0191}; !- Material Name

OS:StandardsInformation:Material,
  {47aeb709-3ac7-4311-a716-e2bce8a67c64}, !- Handle
  {0f632714-a6f6-4766-9f52-1fd16c68d365}; !- Material Name

OS:StandardsInformation:Material,
  {b9af6ffa-ed9c-4c95-a060-14bac03bbff3}, !- Handle
  {e295d67c-17e7-4729-a377-9bc5f1037a89}; !- Material Name

OS:StandardsInformation:Material,
  {571b17fc-8c2f-4571-a0b9-4363f6d3a3e7}, !- Handle
  {2503f780-6826-4a7f-b2f9-b507ad40ca25}; !- Material Name

OS:StandardsInformation:Material,
  {a82c109a-a281-4a2e-97cf-ce475dc1ba75}, !- Handle
  {ff12cd19-9aec-40fc-83c7-a215b4d5c822}; !- Material Name

OS:StandardsInformation:Material,
  {dce0ccdf-df15-4892-8c81-f727c588c074}, !- Handle
  {8d7bbee0-589f-4ce4-959c-b0acf9211b34}; !- Material Name

OS:StandardsInformation:Material,
  {85a4cc3b-64a8-4979-93bf-df9ae0142649}, !- Handle
  {98468f65-dd27-4429-b678-bc8568b5a27d}; !- Material Name

OS:StandardsInformation:Material,
  {837f4c5e-2a57-4aba-a396-21ff42475d68}, !- Handle
  {d32e5230-abef-4786-b86d-527bfbb84612}; !- Material Name

OS:StandardsInformation:Material,
  {2d038af1-4daf-4ddb-ab7e-6c85fb8dfbbc}, !- Handle
  {3975bc3d-6c21-454a-beb5-57521749f427}; !- Material Name

OS:StandardsInformation:Material,
  {0f6a77df-3330-45de-92c8-10cfa47efc5a}, !- Handle
  {f6827ea9-cac3-4407-8d44-27efcd459242}; !- Material Name

OS:StandardsInformation:Material,
  {8a545aa4-0403-4738-bc4f-e99ebb04691e}, !- Handle
  {03bccda6-9f29-46a6-a987-3f6b0ba13e86}; !- Material Name

OS:StandardsInformation:Material,
  {d44f7fe7-cfbd-4a34-8c4d-04458401c513}, !- Handle
  {76e8f659-236f-421b-a261-94168f7e7cbe}; !- Material Name

OS:StandardsInformation:Material,
  {bf7760f7-aca1-43a4-8ab1-df0768f9d20d}, !- Handle
  {7e148200-bf59-4b30-8f6d-3aa3f851a636}; !- Material Name

OS:StandardsInformation:Material,
  {71eddc4f-7acb-4922-85b2-118fdc649e46}, !- Handle
  {833bad4a-5212-41df-b4fc-82c0989fb8bb}; !- Material Name

OS:StandardsInformation:Material,
  {d9a618d5-a54c-4a89-ba06-6aa179febcae}, !- Handle
  {3cfd0a2d-24af-4714-b36a-4491120b451e}; !- Material Name

