
Version,
  9.1;                                    !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Thermal Zone 1,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 23,                                !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 13.716, 0,                     !- X,Y,Z Vertex 1 {m}
  24.0792, 23.1648, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0792, 23.4696, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0792, 26.8224, 0,                    !- X,Y,Z Vertex 4 {m}
  24.0792, 31.6992, 0,                    !- X,Y,Z Vertex 5 {m}
  45.1104, 31.6992, 0,                    !- X,Y,Z Vertex 6 {m}
  45.1104, 13.716, 0;                     !- X,Y,Z Vertex 7 {m}

BuildingSurface:Detailed,
  Face 24,                                !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 7,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.6888, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  24.6888, 23.4696, 2.4384,               !- X,Y,Z Vertex 2 {m}
  24.0792, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  24.0792, 13.716, 2.4384;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 25,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 71,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  24.0792, 23.1648, 2.4384,               !- X,Y,Z Vertex 2 {m}
  24.0792, 23.1648, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0792, 13.716, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 26,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 70,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 23.1648, 2.4384,               !- X,Y,Z Vertex 1 {m}
  24.0792, 23.4696, 2.4384,               !- X,Y,Z Vertex 2 {m}
  24.0792, 23.4696, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0792, 23.1648, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 27,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 62,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 23.4696, 2.4384,               !- X,Y,Z Vertex 1 {m}
  24.0792, 26.8224, 2.4384,               !- X,Y,Z Vertex 2 {m}
  24.0792, 26.8224, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0792, 23.4696, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 29,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18 18, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 31.6992, 2.4384,               !- X,Y,Z Vertex 1 {m}
  45.1104, 31.6992, 2.4384,               !- X,Y,Z Vertex 2 {m}
  45.1104, 31.6992, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0792, 31.6992, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 30,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 15,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 31.6992, 2.4384,               !- X,Y,Z Vertex 1 {m}
  45.1104, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  45.1104, 13.716, 0,                     !- X,Y,Z Vertex 3 {m}
  45.1104, 31.6992, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 31,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 14,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  24.0792, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  24.0792, 13.716, 0,                     !- X,Y,Z Vertex 3 {m}
  45.1104, 13.716, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 32,                                !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 23.4696, 0,                    !- X,Y,Z Vertex 1 {m}
  17.0688, 23.4696, 0,                    !- X,Y,Z Vertex 2 {m}
  0.6096, 23.4696, 0,                     !- X,Y,Z Vertex 3 {m}
  0.6096, 31.6992, 0,                     !- X,Y,Z Vertex 4 {m}
  24.0792, 31.6992, 0,                    !- X,Y,Z Vertex 5 {m}
  24.0792, 26.8224, 0,                    !- X,Y,Z Vertex 6 {m}
  17.9832, 26.8224, 0,                    !- X,Y,Z Vertex 7 {m}
  17.9832, 23.4696, 0;                    !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Face 33,                                !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 73,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 23.4696, 2.4384,               !- X,Y,Z Vertex 1 {m}
  17.9832, 31.6992, 2.4384,               !- X,Y,Z Vertex 2 {m}
  0.6096, 31.6992, 2.4384,                !- X,Y,Z Vertex 3 {m}
  0.6096, 23.4696, 2.4384;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 34,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 52,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 23.4696, 2.4384,               !- X,Y,Z Vertex 1 {m}
  17.0688, 23.4696, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.0688, 23.4696, 0,                    !- X,Y,Z Vertex 3 {m}
  17.6784, 23.4696, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 35,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 51,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.0688, 23.4696, 2.4384,               !- X,Y,Z Vertex 1 {m}
  0.6096, 23.4696, 2.4384,                !- X,Y,Z Vertex 2 {m}
  0.6096, 23.4696, 0,                     !- X,Y,Z Vertex 3 {m}
  17.0688, 23.4696, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 36,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18 18, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 23.4696, 2.4384,                !- X,Y,Z Vertex 1 {m}
  0.6096, 31.6992, 2.4384,                !- X,Y,Z Vertex 2 {m}
  0.6096, 31.6992, 0,                     !- X,Y,Z Vertex 3 {m}
  0.6096, 23.4696, 0;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 37,                                !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Face 36,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.6096, 31.6738, 2.01849540372671,      !- X,Y,Z Vertex 1 {m}
  0.6096, 31.6738, 0.9144,                !- X,Y,Z Vertex 2 {m}
  0.6096, 23.495, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  0.6096, 23.495, 2.01849540372671;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 38,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18 18, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 31.6992, 2.4384,                !- X,Y,Z Vertex 1 {m}
  24.0792, 31.6992, 2.4384,               !- X,Y,Z Vertex 2 {m}
  24.0792, 31.6992, 0,                    !- X,Y,Z Vertex 3 {m}
  0.6096, 31.6992, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 40,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 61,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 26.8224, 2.4384,               !- X,Y,Z Vertex 1 {m}
  17.9832, 26.8224, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.9832, 26.8224, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0792, 26.8224, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 41,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 60,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 26.8224, 2.4384,               !- X,Y,Z Vertex 1 {m}
  17.9832, 23.4696, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.9832, 23.4696, 0,                    !- X,Y,Z Vertex 3 {m}
  17.9832, 26.8224, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 42,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 53,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 23.4696, 2.4384,               !- X,Y,Z Vertex 1 {m}
  17.6784, 23.4696, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.6784, 23.4696, 0,                    !- X,Y,Z Vertex 3 {m}
  17.9832, 23.4696, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 39,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 26.8224, 2.4384,               !- X,Y,Z Vertex 1 {m}
  24.0792, 31.6992, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.9832, 31.6992, 2.4384,               !- X,Y,Z Vertex 3 {m}
  17.9832, 26.8224, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 94,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 23.4696, 2.4384,               !- X,Y,Z Vertex 1 {m}
  45.1104, 31.6992, 2.4384,               !- X,Y,Z Vertex 2 {m}
  32.6136, 31.6992, 2.4384,               !- X,Y,Z Vertex 3 {m}
  32.6136, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 87,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6136, 23.4696, 2.4384,               !- X,Y,Z Vertex 1 {m}
  32.6136, 31.6992, 2.4384,               !- X,Y,Z Vertex 2 {m}
  24.0792, 31.6992, 2.4384,               !- X,Y,Z Vertex 3 {m}
  24.0792, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 165,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  45.1104, 23.4696, 2.4384,               !- X,Y,Z Vertex 2 {m}
  24.6888, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  24.6888, 13.716, 2.4384;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Face 28 - Face 39,               !- Name
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  11.89158912;                            !- Surface Area {m2}

People,
  SecondarySchool Auditorium People 1,    !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  SchoolSecondary BLDG_OCC_SCH_Auditorium, !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  610.650000000001,                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

People,
  SecondarySchool Classroom People 4,     !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  SchoolSecondary BLDG_OCC_SCH,           !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  65.065,                                 !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

Lights,
  SecondarySchool Auditorium Lights 1,    !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  SchoolSecondary BLDG_LIGHT_SCH,         !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  2564.73,                                !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_SCH,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_SCH Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_SCH Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_SCH Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_SCH Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_SCH Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Classroom Lights 4,     !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH, !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  2305.16000000001,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  SecondarySchool Auditorium Elec Equip 1, !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  SchoolSecondary BLDG_EQUIP_SCH_2013,    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1872.66,                                !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  SecondarySchool Classroom Elec Equip 4, !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  SchoolSecondary BLDG_EQUIP_SCH_2013,    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1727.011,                               !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Auditorium Infiltration 1, !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  SchoolSecondary INFIL_SCH_PNNL,         !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0116189684936294,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Classroom Infiltration 4, !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  SchoolSecondary INFIL_SCH_PNNL,         !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.017512648164311,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone 1 Thermostat,              !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1

Schedule:Compact,
  Thermal Zone 1 Thermostat Schedule,     !- Name
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_Setback;    !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Week:Daily,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default, !- Sunday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default, !- Saturday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default, !- Holiday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM, !- Name
  Temperature,                            !- Schedule Type Limits Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_Setback Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary CLGSETP_SCH_Setback Week Rule - Jan1-Dec31, !- Name
  SchoolSecondary CLGSETP_SCH_Setback Default, !- Sunday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default, !- Saturday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default, !- Holiday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary CLGSETP_SCH_Setback,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  SchoolSecondary CLGSETP_SCH_Setback Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_Setback Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_Setback Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone 1,                         !- Zone Name
  Thermal Zone 1 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 1 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 1 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  Thermal Zone 1 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 1 Inlet Node List,         !- Name
  Node 10,                                !- Node Name 1
  Node 29;                                !- Node Name 2

NodeList,
  Thermal Zone 1 Exhaust Node List,       !- Name
  Node 9;                                 !- Node Name 1

NodeList,
  Thermal Zone 1 Return Node List,        !- Name
  Node 36;                                !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal,                      !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node 9,                                 !- Terminal Unit Air Inlet Node Name
  Node 10,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Always On Discrete hvac_library,        !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan,                  !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal OA Mixer,             !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil,         !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil,         !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Heating Capacity Sizing Ratio {W/W}

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Mixer,
  VRF Zone Terminal OA Mixer,             !- Name
  VRF Zone Terminal Mixer Outlet Node,    !- Mixed Air Node Name
  VRF Zone Terminal Outdoor Air Node,     !- Outdoor Air Stream Node Name
  VRF Zone Terminal Relief Node Name,     !- Relief Air Stream Node Name
  Node 9;                                 !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal Outdoor Air Node;     !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil,         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal Mixer Outlet Node,    !- Coil Air Inlet Node
  VRF Zone Terminal Cooling Coil Outlet Node; !- Coil Air Outlet Node

Curve:Biquadratic,
  VRFTUCoolCapFT,                         !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583,                                 !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  VRFACCoolCapFFF,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil,         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRF Zone Terminal Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Curve:Biquadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Fan:OnOff,
  VRF Zone Terminal Fan,                  !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 10,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht,                       !- Name
  Node 29,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht;                           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht Damper Outlet,             !- Damper Air Outlet Node Name
  Node 35,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil,                      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 29,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht Damper Outlet,             !- Air Inlet Node Name
  Node 29;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 1 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU VAV Elec Rht,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  Thermal Zone 1,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Design Specification Outdoor Air 2,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 1 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone 1,                         !- Zone Name 1
  Design Specification Outdoor Air 2,     !- Design Specification Outdoor Air Object Name 1
  Thermal Zone 1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Thermal Zone 2,                         !- Zone Name 2
  SecondarySchool ComputerRoom Ventilation, !- Design Specification Outdoor Air Object Name 2
  Thermal Zone 2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  Thermal Zone 3,                         !- Zone Name 3
  SecondarySchool Classroom Ventilation,  !- Design Specification Outdoor Air Object Name 3
  Thermal Zone 3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Thermal Zone 4,                         !- Zone Name 4
  SecondarySchool Restroom Ventilation,   !- Design Specification Outdoor Air Object Name 4
  Thermal Zone 4 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Thermal Zone 5,                         !- Zone Name 5
  Design Specification Outdoor Air 1,     !- Design Specification Outdoor Air Object Name 5
  Thermal Zone 5 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  Thermal Zone 6,                         !- Zone Name 6
  SecondarySchool Classroom Ventilation,  !- Design Specification Outdoor Air Object Name 6
  Thermal Zone 6 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  Thermal Zone 7,                         !- Zone Name 7
  Design Specification Outdoor Air 4,     !- Design Specification Outdoor Air Object Name 7
  Thermal Zone 7 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  Thermal Zone 8,                         !- Zone Name 8
  Design Specification Outdoor Air 3,     !- Design Specification Outdoor Air Object Name 8
  Thermal Zone 8 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 8

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 2,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.00258695771866612,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.00040035197301855,                    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 2,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Face 10,                                !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 3.3528, 0,                     !- X,Y,Z Vertex 1 {m}
  17.9832, 13.716, 0,                     !- X,Y,Z Vertex 2 {m}
  24.0792, 13.716, 0,                     !- X,Y,Z Vertex 3 {m}
  45.1104, 13.716, 0,                     !- X,Y,Z Vertex 4 {m}
  45.1104, 31.6992, 0,                    !- X,Y,Z Vertex 5 {m}
  55.7784, 31.6992, 0,                    !- X,Y,Z Vertex 6 {m}
  55.7784, 13.716, 0,                     !- X,Y,Z Vertex 7 {m}
  55.7784, 3.3528, 0;                     !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Face 11,                                !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 40,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 10.9728, 2.4384,               !- X,Y,Z Vertex 1 {m}
  45.1104, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  17.9832, 13.716, 2.4384,                !- X,Y,Z Vertex 3 {m}
  17.9832, 10.9728, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 12,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 7,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 3.3528, 2.4384,                !- X,Y,Z Vertex 1 {m}
  17.9832, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  17.9832, 13.716, 0,                     !- X,Y,Z Vertex 3 {m}
  17.9832, 3.3528, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 13,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 72,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  24.0792, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  24.0792, 13.716, 0,                     !- X,Y,Z Vertex 3 {m}
  17.9832, 13.716, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 14,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 31,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  45.1104, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  45.1104, 13.716, 0,                     !- X,Y,Z Vertex 3 {m}
  24.0792, 13.716, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 15,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 30,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  45.1104, 31.6992, 2.4384,               !- X,Y,Z Vertex 2 {m}
  45.1104, 31.6992, 0,                    !- X,Y,Z Vertex 3 {m}
  45.1104, 13.716, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 16,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18 18, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 31.6992, 2.4384,               !- X,Y,Z Vertex 1 {m}
  55.7784, 31.6992, 2.4384,               !- X,Y,Z Vertex 2 {m}
  55.7784, 31.6992, 0,                    !- X,Y,Z Vertex 3 {m}
  45.1104, 31.6992, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 17,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18 18, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7784, 31.6992, 2.4384,               !- X,Y,Z Vertex 1 {m}
  55.7784, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  55.7784, 13.716, 0,                     !- X,Y,Z Vertex 3 {m}
  55.7784, 31.6992, 0;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 18,                                !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Face 17,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.7784, 13.7414, 2.01478844192635,     !- X,Y,Z Vertex 1 {m}
  55.7784, 13.7414, 0.9144,               !- X,Y,Z Vertex 2 {m}
  55.7784, 31.6738, 0.9144,               !- X,Y,Z Vertex 3 {m}
  55.7784, 31.6738, 2.01478844192635;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 19,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18 18, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7784, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  55.7784, 3.3528, 2.4384,                !- X,Y,Z Vertex 2 {m}
  55.7784, 3.3528, 0,                     !- X,Y,Z Vertex 3 {m}
  55.7784, 13.716, 0;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 20,                                !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Face 19,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.7784, 3.3782, 2.01708532019704,      !- X,Y,Z Vertex 1 {m}
  55.7784, 3.3782, 0.9144,                !- X,Y,Z Vertex 2 {m}
  55.7784, 13.6906, 0.9144,               !- X,Y,Z Vertex 3 {m}
  55.7784, 13.6906, 2.01708532019704;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 21,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18 18, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7784, 3.3528, 2.4384,                !- X,Y,Z Vertex 1 {m}
  17.9832, 3.3528, 2.4384,                !- X,Y,Z Vertex 2 {m}
  17.9832, 3.3528, 0,                     !- X,Y,Z Vertex 3 {m}
  55.7784, 3.3528, 0;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 22,                                !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Face 21,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.0086, 3.3528, 2.01315682368775,      !- X,Y,Z Vertex 1 {m}
  18.0086, 3.3528, 0.9144,                !- X,Y,Z Vertex 2 {m}
  55.753, 3.3528, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  55.753, 3.3528, 2.01315682368775;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 100,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7784, 18.288, 2.4384,                !- X,Y,Z Vertex 1 {m}
  55.7784, 31.6992, 2.4384,               !- X,Y,Z Vertex 2 {m}
  45.1104, 31.6992, 2.4384,               !- X,Y,Z Vertex 3 {m}
  45.1104, 18.288, 2.4384;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 108,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7784, 3.3528, 2.4384,                !- X,Y,Z Vertex 1 {m}
  55.7784, 18.288, 2.4384,                !- X,Y,Z Vertex 2 {m}
  45.1104, 18.288, 2.4384,                !- X,Y,Z Vertex 3 {m}
  45.1104, 3.3528, 2.4384;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 118,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 3.3528, 2.4384,                !- X,Y,Z Vertex 1 {m}
  45.1104, 10.9728, 2.4384,               !- X,Y,Z Vertex 2 {m}
  32.6136, 10.9728, 2.4384,               !- X,Y,Z Vertex 3 {m}
  32.6136, 3.3528, 2.4384;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 38,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6136, 3.3528, 2.4384,                !- X,Y,Z Vertex 1 {m}
  32.6136, 10.9728, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.9832, 10.9728, 2.4384,               !- X,Y,Z Vertex 3 {m}
  17.9832, 3.3528, 2.4384;                !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 2 Thermostat,              !- Name
  Thermal Zone 2,                         !- Zone or ZoneList Name
  Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 2;    !- Control Name 1

Schedule:Compact,
  Thermal Zone 2 Thermostat Schedule,     !- Name
  Thermal Zone 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM 1, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_Setback 1;  !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Week:Daily,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM 1 Week Rule - Jan1-Dec31, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 1, !- Sunday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 1, !- Saturday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 1, !- Holiday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 1, !- CustomDay1 Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_Setback Default 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary CLGSETP_SCH_Setback 1 Week Rule - Jan1-Dec31, !- Name
  SchoolSecondary CLGSETP_SCH_Setback Default 1, !- Sunday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default 1, !- Saturday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default 1, !- Holiday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default 1, !- CustomDay1 Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary CLGSETP_SCH_Setback 1,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  SchoolSecondary CLGSETP_SCH_Setback 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_Setback Summer Design Day 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_Setback Winter Design Day 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone 2,                         !- Zone Name
  Thermal Zone 2 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 2 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 2 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 8,                                 !- Zone Air Node Name
  Thermal Zone 2 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 2 Inlet Node List,         !- Name
  Node 12,                                !- Node Name 1
  Node 37;                                !- Node Name 2

NodeList,
  Thermal Zone 2 Exhaust Node List,       !- Name
  Node 11;                                !- Node Name 1

NodeList,
  Thermal Zone 2 Return Node List,        !- Name
  Node 38;                                !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 1,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node 11,                                !- Terminal Unit Air Inlet Node Name
  Node 12,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Always On Discrete hvac_library,        !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 1,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 1 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 1,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 1,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Heating Capacity Sizing Ratio {W/W}

OutdoorAir:Mixer,
  VRF Zone Terminal 1 OA Mixer,           !- Name
  VRF Zone Terminal 1 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 1 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 1 Relief Node Name,   !- Relief Air Stream Node Name
  Node 11;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 1 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 1,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 1 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 1 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 1,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRF Zone Terminal 1 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 1 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 1,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 1 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 12,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 1,                     !- Name
  Node 37,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 1;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 1,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 1 Damper Outlet,           !- Damper Air Outlet Node Name
  Node 39,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 1,                    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 37,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 1,                    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 1 Damper Outlet,           !- Air Inlet Node Name
  Node 37;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 2 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 1,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU VAV Elec Rht 1,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  Thermal Zone 2,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SecondarySchool ComputerRoom Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 2 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  SecondarySchool ComputerRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 3,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 0,                                 !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 3.3528, 0,                      !- X,Y,Z Vertex 1 {m}
  0.6096, 13.716, 0,                      !- X,Y,Z Vertex 2 {m}
  17.0688, 13.716, 0,                     !- X,Y,Z Vertex 3 {m}
  17.6784, 13.716, 0,                     !- X,Y,Z Vertex 4 {m}
  17.9832, 13.716, 0,                     !- X,Y,Z Vertex 5 {m}
  17.9832, 3.3528, 0;                     !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Face 1,                                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 139,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 3.3528, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  7.3152, 13.716, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  0.6096, 13.716, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  0.6096, 3.3528, 2.4384;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 2,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18 18, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 3.3528, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  0.6096, 13.716, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  0.6096, 13.716, 0,                      !- X,Y,Z Vertex 3 {m}
  0.6096, 3.3528, 0;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 3,                                 !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.6096, 13.6906, 2.01708532019704,      !- X,Y,Z Vertex 1 {m}
  0.6096, 13.6906, 0.9144,                !- X,Y,Z Vertex 2 {m}
  0.6096, 3.3782, 0.9144,                 !- X,Y,Z Vertex 3 {m}
  0.6096, 3.3782, 2.01708532019704;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 43,                                !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 13.716, 0,                     !- X,Y,Z Vertex 1 {m}
  17.0688, 13.716, 0,                     !- X,Y,Z Vertex 2 {m}
  0.6096, 13.716, 0,                      !- X,Y,Z Vertex 3 {m}
  0.6096, 23.1648, 0,                     !- X,Y,Z Vertex 4 {m}
  0.6096, 23.4696, 0,                     !- X,Y,Z Vertex 5 {m}
  17.0688, 23.4696, 0,                    !- X,Y,Z Vertex 6 {m}
  17.6784, 23.4696, 0,                    !- X,Y,Z Vertex 7 {m}
  17.9832, 23.4696, 0,                    !- X,Y,Z Vertex 8 {m}
  17.9832, 23.1648, 0,                    !- X,Y,Z Vertex 9 {m}
  17.9832, 14.0208, 0,                    !- X,Y,Z Vertex 10 {m}
  17.9832, 13.716, 0;                     !- X,Y,Z Vertex 11 {m}

BuildingSurface:Detailed,
  Face 44,                                !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 41,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 13.716, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  7.3152, 17.0688, 2.4384,                !- X,Y,Z Vertex 2 {m}
  0.6096, 17.0688, 2.4384,                !- X,Y,Z Vertex 3 {m}
  0.6096, 13.716, 2.4384;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 47,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18 18, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 13.716, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  0.6096, 23.1648, 2.4384,                !- X,Y,Z Vertex 2 {m}
  0.6096, 23.1648, 0,                     !- X,Y,Z Vertex 3 {m}
  0.6096, 13.716, 0;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 48,                                !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Face 47,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.6096, 23.1394, 2.01761124324324,      !- X,Y,Z Vertex 1 {m}
  0.6096, 23.1394, 0.9144,                !- X,Y,Z Vertex 2 {m}
  0.6096, 13.7414, 0.9144,                !- X,Y,Z Vertex 3 {m}
  0.6096, 13.7414, 2.01761124324324;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 49,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18 18, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 23.1648, 2.4384,                !- X,Y,Z Vertex 1 {m}
  0.6096, 23.4696, 2.4384,                !- X,Y,Z Vertex 2 {m}
  0.6096, 23.4696, 0,                     !- X,Y,Z Vertex 3 {m}
  0.6096, 23.1648, 0;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 50,                                !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Face 49,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.6096, 23.4442, 2.231136,              !- X,Y,Z Vertex 1 {m}
  0.6096, 23.4442, 0.9144,                !- X,Y,Z Vertex 2 {m}
  0.6096, 23.1902, 0.9144,                !- X,Y,Z Vertex 3 {m}
  0.6096, 23.1902, 2.231136;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 51,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 35,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 23.4696, 2.4384,                !- X,Y,Z Vertex 1 {m}
  17.0688, 23.4696, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.0688, 23.4696, 0,                    !- X,Y,Z Vertex 3 {m}
  0.6096, 23.4696, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 52,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 34,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.0688, 23.4696, 2.4384,               !- X,Y,Z Vertex 1 {m}
  17.6784, 23.4696, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.6784, 23.4696, 0,                    !- X,Y,Z Vertex 3 {m}
  17.0688, 23.4696, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 53,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 42,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 23.4696, 2.4384,               !- X,Y,Z Vertex 1 {m}
  17.9832, 23.4696, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.9832, 23.4696, 0,                    !- X,Y,Z Vertex 3 {m}
  17.6784, 23.4696, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 54,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 68,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 23.4696, 2.4384,               !- X,Y,Z Vertex 1 {m}
  17.9832, 23.1648, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.9832, 23.1648, 0,                    !- X,Y,Z Vertex 3 {m}
  17.9832, 23.4696, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 55,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 67,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 23.1648, 2.4384,               !- X,Y,Z Vertex 1 {m}
  17.9832, 14.0208, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.9832, 14.0208, 0,                    !- X,Y,Z Vertex 3 {m}
  17.9832, 23.1648, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 56,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 66,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 14.0208, 2.4384,               !- X,Y,Z Vertex 1 {m}
  17.9832, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  17.9832, 13.716, 0,                     !- X,Y,Z Vertex 3 {m}
  17.9832, 14.0208, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 7,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 12,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  17.9832, 3.3528, 2.4384,                !- X,Y,Z Vertex 2 {m}
  17.9832, 3.3528, 0,                     !- X,Y,Z Vertex 3 {m}
  17.9832, 13.716, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 8,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18 18, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 3.3528, 2.4384,                !- X,Y,Z Vertex 1 {m}
  0.6096, 3.3528, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  0.6096, 3.3528, 0,                      !- X,Y,Z Vertex 3 {m}
  17.9832, 3.3528, 0;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 9,                                 !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Face 8,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.635, 3.3528, 2.01489782991202,        !- X,Y,Z Vertex 1 {m}
  0.635, 3.3528, 0.9144,                  !- X,Y,Z Vertex 2 {m}
  17.9578, 3.3528, 0.9144,                !- X,Y,Z Vertex 3 {m}
  17.9578, 3.3528, 2.01489782991202;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 125,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 3.3528, 2.4384,                !- X,Y,Z Vertex 1 {m}
  17.9832, 10.9728, 2.4384,               !- X,Y,Z Vertex 2 {m}
  16.1544, 10.9728, 2.4384,               !- X,Y,Z Vertex 3 {m}
  16.1544, 3.3528, 2.4384;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 132,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1544, 3.3528, 2.4384,                !- X,Y,Z Vertex 1 {m}
  16.1544, 10.9728, 2.4384,               !- X,Y,Z Vertex 2 {m}
  7.3152, 10.9728, 2.4384,                !- X,Y,Z Vertex 3 {m}
  7.3152, 3.3528, 2.4384;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 173,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 10.9728, 2.4384,               !- X,Y,Z Vertex 1 {m}
  17.9832, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  7.3152, 13.716, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  7.3152, 10.9728, 2.4384;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 149,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 17.0688, 2.4384,                !- X,Y,Z Vertex 1 {m}
  7.3152, 23.4696, 2.4384,                !- X,Y,Z Vertex 2 {m}
  0.6096, 23.4696, 2.4384,                !- X,Y,Z Vertex 3 {m}
  0.6096, 17.0688, 2.4384;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 42,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  17.9832, 23.4696, 2.4384,               !- X,Y,Z Vertex 2 {m}
  7.3152, 23.4696, 2.4384,                !- X,Y,Z Vertex 3 {m}
  7.3152, 13.716, 2.4384;                 !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Face 4 - Face 46,                !- Name
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  40.13411328;                            !- Surface Area {m2}

InternalMass,
  Merged Face 45 - Face 5,                !- Name
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  1.48644864;                             !- Surface Area {m2}

InternalMass,
  Merged Face 57 - Face 6,                !- Name
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  0.74322432;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  Thermal Zone 3 Thermostat,              !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 3;    !- Control Name 1

Schedule:Compact,
  Thermal Zone 3 Thermostat Schedule,     !- Name
  Thermal Zone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM 2, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_Setback 2;  !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 2, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 2, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Week:Daily,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM 2 Week Rule - Jan1-Dec31, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 2, !- Sunday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 2, !- Saturday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 2, !- Holiday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 2, !- CustomDay1 Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 2; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM 2, !- Name
  Temperature,                            !- Schedule Type Limits Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day 2, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day 2, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_Setback Default 2, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 2, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary CLGSETP_SCH_Setback 2 Week Rule - Jan1-Dec31, !- Name
  SchoolSecondary CLGSETP_SCH_Setback Default 2, !- Sunday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default 2, !- Saturday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default 2, !- Holiday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default 2, !- CustomDay1 Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default 2; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary CLGSETP_SCH_Setback 2,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  SchoolSecondary CLGSETP_SCH_Setback 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_Setback Summer Design Day 2, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_Setback Winter Design Day 2, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone 3,                         !- Zone Name
  Thermal Zone 3 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 3 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 3 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 6,                                 !- Zone Air Node Name
  Thermal Zone 3 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 3 Inlet Node List,         !- Name
  Node 14,                                !- Node Name 1
  Node 40;                                !- Node Name 2

NodeList,
  Thermal Zone 3 Exhaust Node List,       !- Name
  Node 13;                                !- Node Name 1

NodeList,
  Thermal Zone 3 Return Node List,        !- Name
  Node 41;                                !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 2,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node 13,                                !- Terminal Unit Air Inlet Node Name
  Node 14,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Always On Discrete hvac_library,        !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 2,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 2 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 2,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 2,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Heating Capacity Sizing Ratio {W/W}

OutdoorAir:Mixer,
  VRF Zone Terminal 2 OA Mixer,           !- Name
  VRF Zone Terminal 2 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 2 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 2 Relief Node Name,   !- Relief Air Stream Node Name
  Node 13;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 2 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 2,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 2 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 2 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 2,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRF Zone Terminal 2 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 2 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 2,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 2 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 14,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 2,                     !- Name
  Node 40,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 2;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 2,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 2 Damper Outlet,           !- Damper Air Outlet Node Name
  Node 42,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 2,                    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 40,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 2,                    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 2 Damper Outlet,           !- Air Inlet Node Name
  Node 40;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 3 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 2,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU VAV Elec Rht 2,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  Thermal Zone 3,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SecondarySchool Classroom Ventilation,  !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 3 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  SecondarySchool Classroom Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 4,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 58,                                !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 23.4696, 0,                    !- X,Y,Z Vertex 1 {m}
  17.9832, 26.8224, 0,                    !- X,Y,Z Vertex 2 {m}
  24.0792, 26.8224, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0792, 23.4696, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 59,                                !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 81,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 23.4696, 2.4384,               !- X,Y,Z Vertex 1 {m}
  24.0792, 26.8224, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.9832, 26.8224, 2.4384,               !- X,Y,Z Vertex 3 {m}
  17.9832, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 60,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 41,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 23.4696, 2.4384,               !- X,Y,Z Vertex 1 {m}
  17.9832, 26.8224, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.9832, 26.8224, 0,                    !- X,Y,Z Vertex 3 {m}
  17.9832, 23.4696, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 61,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 40,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 26.8224, 2.4384,               !- X,Y,Z Vertex 1 {m}
  24.0792, 26.8224, 2.4384,               !- X,Y,Z Vertex 2 {m}
  24.0792, 26.8224, 0,                    !- X,Y,Z Vertex 3 {m}
  17.9832, 26.8224, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 62,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 27,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 26.8224, 2.4384,               !- X,Y,Z Vertex 1 {m}
  24.0792, 23.4696, 2.4384,               !- X,Y,Z Vertex 2 {m}
  24.0792, 23.4696, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0792, 26.8224, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 64,                                !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 8in Slab Floor, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 13.716, 0,                     !- X,Y,Z Vertex 1 {m}
  17.9832, 14.0208, 0,                    !- X,Y,Z Vertex 2 {m}
  17.9832, 23.1648, 0,                    !- X,Y,Z Vertex 3 {m}
  17.9832, 23.4696, 0,                    !- X,Y,Z Vertex 4 {m}
  24.0792, 23.4696, 0,                    !- X,Y,Z Vertex 5 {m}
  24.0792, 23.1648, 0,                    !- X,Y,Z Vertex 6 {m}
  24.0792, 13.716, 0;                     !- X,Y,Z Vertex 7 {m}

BuildingSurface:Detailed,
  Face 65,                                !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 156,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  24.0792, 23.4696, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.9832, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  17.9832, 13.716, 2.4384;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 66,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 56,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  17.9832, 14.0208, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.9832, 14.0208, 0,                    !- X,Y,Z Vertex 3 {m}
  17.9832, 13.716, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 67,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 55,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 14.0208, 2.4384,               !- X,Y,Z Vertex 1 {m}
  17.9832, 23.1648, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.9832, 23.1648, 0,                    !- X,Y,Z Vertex 3 {m}
  17.9832, 14.0208, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 68,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 54,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 23.1648, 2.4384,               !- X,Y,Z Vertex 1 {m}
  17.9832, 23.4696, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.9832, 23.4696, 0,                    !- X,Y,Z Vertex 3 {m}
  17.9832, 23.1648, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 70,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 26,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 23.4696, 2.4384,               !- X,Y,Z Vertex 1 {m}
  24.0792, 23.1648, 2.4384,               !- X,Y,Z Vertex 2 {m}
  24.0792, 23.1648, 0,                    !- X,Y,Z Vertex 3 {m}
  24.0792, 23.4696, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 71,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 25,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 23.1648, 2.4384,               !- X,Y,Z Vertex 1 {m}
  24.0792, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  24.0792, 13.716, 0,                     !- X,Y,Z Vertex 3 {m}
  24.0792, 23.1648, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 72,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 13,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  17.9832, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  17.9832, 13.716, 0,                     !- X,Y,Z Vertex 3 {m}
  24.0792, 13.716, 0;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Face 63 - Face 69,               !- Name
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  14.8644864;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  Thermal Zone 4 Thermostat,              !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 4;    !- Control Name 1

Schedule:Compact,
  Thermal Zone 4 Thermostat Schedule,     !- Name
  Thermal Zone 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM 3, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_Setback 3;  !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 3, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 3, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Week:Daily,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM 3 Week Rule - Jan1-Dec31, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 3, !- Sunday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 3, !- Monday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 3, !- Tuesday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 3, !- Wednesday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 3, !- Thursday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 3, !- Friday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 3, !- Saturday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 3, !- Holiday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 3, !- CustomDay1 Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 3; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM 3, !- Name
  Temperature,                            !- Schedule Type Limits Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day 3, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day 3, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_Setback Default 3, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 3, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary CLGSETP_SCH_Setback 3 Week Rule - Jan1-Dec31, !- Name
  SchoolSecondary CLGSETP_SCH_Setback Default 3, !- Sunday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 3, !- Monday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 3, !- Tuesday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 3, !- Wednesday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 3, !- Thursday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 3, !- Friday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default 3, !- Saturday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default 3, !- Holiday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default 3, !- CustomDay1 Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default 3; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary CLGSETP_SCH_Setback 3,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  SchoolSecondary CLGSETP_SCH_Setback 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_Setback Summer Design Day 3, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_Setback Winter Design Day 3, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone 4,                         !- Zone Name
  Thermal Zone 4 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 4 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 4 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 5,                                 !- Zone Air Node Name
  Thermal Zone 4 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 4 Inlet Node List,         !- Name
  Node 16,                                !- Node Name 1
  Node 43;                                !- Node Name 2

NodeList,
  Thermal Zone 4 Exhaust Node List,       !- Name
  Node 15;                                !- Node Name 1

NodeList,
  Thermal Zone 4 Return Node List,        !- Name
  Node 44;                                !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 3,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node 15,                                !- Terminal Unit Air Inlet Node Name
  Node 16,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Always On Discrete hvac_library,        !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 3,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 3 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 3,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 3,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Heating Capacity Sizing Ratio {W/W}

OutdoorAir:Mixer,
  VRF Zone Terminal 3 OA Mixer,           !- Name
  VRF Zone Terminal 3 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 3 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 3 Relief Node Name,   !- Relief Air Stream Node Name
  Node 15;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 3 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 3,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 3 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 3 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 3,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRF Zone Terminal 3 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 3 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 3,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 3 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 16,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 3,                     !- Name
  Node 43,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 3;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 3,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 3 Damper Outlet,           !- Damper Air Outlet Node Name
  Node 45,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 3,                    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 43,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 3,                    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 3 Damper Outlet,           !- Air Inlet Node Name
  Node 43;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 4 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 3,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU VAV Elec Rht 3,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SecondarySchool Restroom Ventilation,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 4 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 4 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  SecondarySchool Restroom Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 5,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 73,                                !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 33,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 31.6992, 2.4384,               !- X,Y,Z Vertex 1 {m}
  17.9832, 23.4696, 2.4384,               !- X,Y,Z Vertex 2 {m}
  0.6096, 23.4696, 2.4384,                !- X,Y,Z Vertex 3 {m}
  0.6096, 31.6992, 2.4384;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 74,                                !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25 107,          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 31.6992, 4.8768,                !- X,Y,Z Vertex 1 {m}
  0.6096, 23.4696, 4.8768,                !- X,Y,Z Vertex 2 {m}
  7.3152, 23.4696, 4.8768,                !- X,Y,Z Vertex 3 {m}
  17.9832, 23.4696, 4.8768,               !- X,Y,Z Vertex 4 {m}
  17.9832, 31.6992, 4.8768;               !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 76,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 162,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 23.4696, 4.8768,               !- X,Y,Z Vertex 1 {m}
  7.3152, 23.4696, 4.8768,                !- X,Y,Z Vertex 2 {m}
  7.3152, 23.4696, 2.4384,                !- X,Y,Z Vertex 3 {m}
  17.9832, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 77,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 153,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 23.4696, 4.8768,                !- X,Y,Z Vertex 1 {m}
  0.6096, 23.4696, 4.8768,                !- X,Y,Z Vertex 2 {m}
  0.6096, 23.4696, 2.4384,                !- X,Y,Z Vertex 3 {m}
  7.3152, 23.4696, 2.4384;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 78,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18 18, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 23.4696, 4.8768,                !- X,Y,Z Vertex 1 {m}
  0.6096, 31.6992, 4.8768,                !- X,Y,Z Vertex 2 {m}
  0.6096, 31.6992, 2.4384,                !- X,Y,Z Vertex 3 {m}
  0.6096, 23.4696, 2.4384;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 79,                                !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Face 78,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.6096, 31.6738, 4.45689540372671,      !- X,Y,Z Vertex 1 {m}
  0.6096, 31.6738, 3.3528,                !- X,Y,Z Vertex 2 {m}
  0.6096, 23.495, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  0.6096, 23.495, 4.45689540372671;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 80,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18 18, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 31.6992, 4.8768,                !- X,Y,Z Vertex 1 {m}
  17.9832, 31.6992, 4.8768,               !- X,Y,Z Vertex 2 {m}
  17.9832, 31.6992, 2.4384,               !- X,Y,Z Vertex 3 {m}
  0.6096, 31.6992, 2.4384;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 81,                                !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 59,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 26.8224, 2.4384,               !- X,Y,Z Vertex 1 {m}
  24.0792, 23.4696, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.9832, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  17.9832, 26.8224, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 82,                                !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25 107,          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 31.6992, 4.8768,               !- X,Y,Z Vertex 1 {m}
  17.9832, 23.4696, 4.8768,               !- X,Y,Z Vertex 2 {m}
  24.0792, 23.4696, 4.8768,               !- X,Y,Z Vertex 3 {m}
  24.0792, 31.6992, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 84,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 163,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 23.4696, 4.8768,               !- X,Y,Z Vertex 1 {m}
  17.9832, 23.4696, 4.8768,               !- X,Y,Z Vertex 2 {m}
  17.9832, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  24.0792, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 86,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18 18, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 31.6992, 4.8768,               !- X,Y,Z Vertex 1 {m}
  24.0792, 31.6992, 4.8768,               !- X,Y,Z Vertex 2 {m}
  24.0792, 31.6992, 2.4384,               !- X,Y,Z Vertex 3 {m}
  17.9832, 31.6992, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 87,                                !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 45,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6136, 31.6992, 2.4384,               !- X,Y,Z Vertex 1 {m}
  32.6136, 23.4696, 2.4384,               !- X,Y,Z Vertex 2 {m}
  24.0792, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  24.0792, 31.6992, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 88,                                !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25 107,          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 31.6992, 4.8768,               !- X,Y,Z Vertex 1 {m}
  24.0792, 23.4696, 4.8768,               !- X,Y,Z Vertex 2 {m}
  24.6888, 23.4696, 4.8768,               !- X,Y,Z Vertex 3 {m}
  32.6136, 23.4696, 4.8768,               !- X,Y,Z Vertex 4 {m}
  32.6136, 31.6992, 4.8768;               !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 90,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 168,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6136, 23.4696, 4.8768,               !- X,Y,Z Vertex 1 {m}
  24.6888, 23.4696, 4.8768,               !- X,Y,Z Vertex 2 {m}
  24.6888, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  32.6136, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 91,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 164,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.6888, 23.4696, 4.8768,               !- X,Y,Z Vertex 1 {m}
  24.0792, 23.4696, 4.8768,               !- X,Y,Z Vertex 2 {m}
  24.0792, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  24.6888, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 93,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18 18, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 31.6992, 4.8768,               !- X,Y,Z Vertex 1 {m}
  32.6136, 31.6992, 4.8768,               !- X,Y,Z Vertex 2 {m}
  32.6136, 31.6992, 2.4384,               !- X,Y,Z Vertex 3 {m}
  24.0792, 31.6992, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 94,                                !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 14,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 31.6992, 2.4384,               !- X,Y,Z Vertex 1 {m}
  45.1104, 23.4696, 2.4384,               !- X,Y,Z Vertex 2 {m}
  32.6136, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  32.6136, 31.6992, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 95,                                !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25 107,          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6136, 31.6992, 4.8768,               !- X,Y,Z Vertex 1 {m}
  32.6136, 23.4696, 4.8768,               !- X,Y,Z Vertex 2 {m}
  45.1104, 23.4696, 4.8768,               !- X,Y,Z Vertex 3 {m}
  45.1104, 31.6992, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 96,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 106,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 31.6992, 4.8768,               !- X,Y,Z Vertex 1 {m}
  45.1104, 23.4696, 4.8768,               !- X,Y,Z Vertex 2 {m}
  45.1104, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  45.1104, 31.6992, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 97,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 169,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 23.4696, 4.8768,               !- X,Y,Z Vertex 1 {m}
  32.6136, 23.4696, 4.8768,               !- X,Y,Z Vertex 2 {m}
  32.6136, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  45.1104, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 99,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18 18, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6136, 31.6992, 4.8768,               !- X,Y,Z Vertex 1 {m}
  45.1104, 31.6992, 4.8768,               !- X,Y,Z Vertex 2 {m}
  45.1104, 31.6992, 2.4384,               !- X,Y,Z Vertex 3 {m}
  32.6136, 31.6992, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 31.6992, 2.4384,               !- X,Y,Z Vertex 1 {m}
  24.0792, 26.8224, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.9832, 26.8224, 2.4384,               !- X,Y,Z Vertex 3 {m}
  17.9832, 31.6992, 2.4384;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Face 75 - Face 85,               !- Name
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  20.06705664;                            !- Surface Area {m2}

InternalMass,
  Merged Face 83 - Face 92,               !- Name
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  20.06705664;                            !- Surface Area {m2}

InternalMass,
  Merged Face 89 - Face 98,               !- Name
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  20.06705664;                            !- Surface Area {m2}

People,
  SecondarySchool Classroom People 2,     !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  SchoolSecondary BLDG_OCC_SCH,           !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  53.865,                                 !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

People,
  SecondarySchool Classroom People 3,     !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  SchoolSecondary BLDG_OCC_SCH,           !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  38.745,                                 !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

People,
  SecondarySchool Office People 1,        !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  SchoolSecondary BLDG_OCC_SCH_Offices,   !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2.7,                                    !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

People,
  SecondarySchool Office People 2,        !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  SchoolSecondary BLDG_OCC_SCH_Offices,   !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3.78,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

Lights,
  SecondarySchool Classroom Lights 2,     !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH, !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  1908.36000000001,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  SecondarySchool Classroom Lights 3,     !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH, !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  1372.68,                                !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  SecondarySchool Office Lights 1,        !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH,  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  599.400000000001,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wknd Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  SecondarySchool Office Lights 2,        !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH,  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  839.160000000001,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ElectricEquipment,
  SecondarySchool Classroom Elec Equip 2, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  SchoolSecondary BLDG_EQUIP_SCH_2013,    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1429.731,                               !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  SecondarySchool Classroom Elec Equip 3, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  SchoolSecondary BLDG_EQUIP_SCH_2013,    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1028.403,                               !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  SecondarySchool Office Elec Equip 1,    !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  SchoolSecondary BLDG_EQUIP_SCH_2013,    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  539.999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  SecondarySchool Office Elec Equip 2,    !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  SchoolSecondary BLDG_EQUIP_SCH_2013,    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  755.999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Classroom Infiltration 2, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  SchoolSecondary INFIL_SCH_PNNL,         !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0465390205424179,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Classroom Infiltration 3, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  SchoolSecondary INFIL_SCH_PNNL,         !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0302051083122432,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Office Infiltration 1,  !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  SchoolSecondary INFIL_SCH_PNNL,         !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.014734199176704,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Office Infiltration 2,  !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  SchoolSecondary INFIL_SCH_PNNL,         !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0206278788473856,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone 5 Thermostat,              !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 5;    !- Control Name 1

Schedule:Compact,
  Thermal Zone 5 Thermostat Schedule,     !- Name
  Thermal Zone 5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM 4, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_Setback 4;  !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 4, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 4, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Week:Daily,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM 4 Week Rule - Jan1-Dec31, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 4, !- Sunday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 4, !- Monday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 4, !- Tuesday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 4, !- Wednesday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 4, !- Thursday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 4, !- Friday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 4, !- Saturday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 4, !- Holiday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day 4, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day 4, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 4, !- CustomDay1 Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 4; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM 4, !- Name
  Temperature,                            !- Schedule Type Limits Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day 4, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day 4, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_Setback Default 4, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 4, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary CLGSETP_SCH_Setback 4 Week Rule - Jan1-Dec31, !- Name
  SchoolSecondary CLGSETP_SCH_Setback Default 4, !- Sunday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 4, !- Monday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 4, !- Tuesday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 4, !- Wednesday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 4, !- Thursday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 4, !- Friday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default 4, !- Saturday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default 4, !- Holiday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Summer Design Day 4, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Winter Design Day 4, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default 4, !- CustomDay1 Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default 4; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary CLGSETP_SCH_Setback 4,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  SchoolSecondary CLGSETP_SCH_Setback 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_Setback Summer Design Day 4, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_Setback Winter Design Day 4, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone 5,                         !- Zone Name
  Thermal Zone 5 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 5 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 5 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  Thermal Zone 5 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 5 Inlet Node List,         !- Name
  Node 18,                                !- Node Name 1
  Node 46;                                !- Node Name 2

NodeList,
  Thermal Zone 5 Exhaust Node List,       !- Name
  Node 17;                                !- Node Name 1

NodeList,
  Thermal Zone 5 Return Node List,        !- Name
  Node 47;                                !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 4,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node 17,                                !- Terminal Unit Air Inlet Node Name
  Node 18,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Always On Discrete hvac_library,        !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 4,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 4 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 4,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 4,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Heating Capacity Sizing Ratio {W/W}

OutdoorAir:Mixer,
  VRF Zone Terminal 4 OA Mixer,           !- Name
  VRF Zone Terminal 4 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 4 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 4 Relief Node Name,   !- Relief Air Stream Node Name
  Node 17;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 4 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 4,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 4 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 4 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 4,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRF Zone Terminal 4 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 4 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 4,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 4 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 18,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 4,                     !- Name
  Node 46,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 4;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 4,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 4 Damper Outlet,           !- Damper Air Outlet Node Name
  Node 48,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 4,                    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 46,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 4,                    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 4 Damper Outlet,           !- Air Inlet Node Name
  Node 46;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 5 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 4,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU VAV Elec Rht 4,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  Thermal Zone 5,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Design Specification Outdoor Air 1,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 5 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 5 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 1,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.00456515919171662,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000509391780821918,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 6,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 100,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 12,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7784, 31.6992, 2.4384,               !- X,Y,Z Vertex 1 {m}
  55.7784, 18.288, 2.4384,                !- X,Y,Z Vertex 2 {m}
  45.1104, 18.288, 2.4384,                !- X,Y,Z Vertex 3 {m}
  45.1104, 31.6992, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 101,                               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25 107,          !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 31.6992, 4.8768,               !- X,Y,Z Vertex 1 {m}
  45.1104, 23.4696, 4.8768,               !- X,Y,Z Vertex 2 {m}
  45.1104, 18.288, 4.8768,                !- X,Y,Z Vertex 3 {m}
  55.7784, 18.288, 4.8768,                !- X,Y,Z Vertex 4 {m}
  55.7784, 31.6992, 4.8768;               !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 102,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18 18, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7784, 31.6992, 4.8768,               !- X,Y,Z Vertex 1 {m}
  55.7784, 18.288, 4.8768,                !- X,Y,Z Vertex 2 {m}
  55.7784, 18.288, 2.4384,                !- X,Y,Z Vertex 3 {m}
  55.7784, 31.6992, 2.4384;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 103,                               !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Face 102,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.7784, 18.3134, 4.45425216730038,     !- X,Y,Z Vertex 1 {m}
  55.7784, 18.3134, 3.3528,               !- X,Y,Z Vertex 2 {m}
  55.7784, 31.6738, 3.3528,               !- X,Y,Z Vertex 3 {m}
  55.7784, 31.6738, 4.45425216730038;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 105,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 170,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 18.288, 4.8768,                !- X,Y,Z Vertex 1 {m}
  45.1104, 23.4696, 4.8768,               !- X,Y,Z Vertex 2 {m}
  45.1104, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  45.1104, 18.288, 2.4384;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 106,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 96,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 23.4696, 4.8768,               !- X,Y,Z Vertex 1 {m}
  45.1104, 31.6992, 4.8768,               !- X,Y,Z Vertex 2 {m}
  45.1104, 31.6992, 2.4384,               !- X,Y,Z Vertex 3 {m}
  45.1104, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 107,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18 18, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 31.6992, 4.8768,               !- X,Y,Z Vertex 1 {m}
  55.7784, 31.6992, 4.8768,               !- X,Y,Z Vertex 2 {m}
  55.7784, 31.6992, 2.4384,               !- X,Y,Z Vertex 3 {m}
  45.1104, 31.6992, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 108,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 15,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7784, 18.288, 2.4384,                !- X,Y,Z Vertex 1 {m}
  55.7784, 3.3528, 2.4384,                !- X,Y,Z Vertex 2 {m}
  45.1104, 3.3528, 2.4384,                !- X,Y,Z Vertex 3 {m}
  45.1104, 18.288, 2.4384;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 109,                               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25 107,          !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 18.288, 4.8768,                !- X,Y,Z Vertex 1 {m}
  45.1104, 13.716, 4.8768,                !- X,Y,Z Vertex 2 {m}
  45.1104, 10.9728, 4.8768,               !- X,Y,Z Vertex 3 {m}
  45.1104, 3.3528, 4.8768,                !- X,Y,Z Vertex 4 {m}
  55.7784, 3.3528, 4.8768,                !- X,Y,Z Vertex 5 {m}
  55.7784, 18.288, 4.8768;                !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Face 110,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18 18, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7784, 18.288, 4.8768,                !- X,Y,Z Vertex 1 {m}
  55.7784, 3.3528, 4.8768,                !- X,Y,Z Vertex 2 {m}
  55.7784, 3.3528, 2.4384,                !- X,Y,Z Vertex 3 {m}
  55.7784, 18.288, 2.4384;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 111,                               !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Face 110,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.7784, 3.3782, 4.45382498293515,      !- X,Y,Z Vertex 1 {m}
  55.7784, 3.3782, 3.3528,                !- X,Y,Z Vertex 2 {m}
  55.7784, 18.2626, 3.3528,               !- X,Y,Z Vertex 3 {m}
  55.7784, 18.2626, 4.45382498293515;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 112,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18 18, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.7784, 3.3528, 4.8768,                !- X,Y,Z Vertex 1 {m}
  45.1104, 3.3528, 4.8768,                !- X,Y,Z Vertex 2 {m}
  45.1104, 3.3528, 2.4384,                !- X,Y,Z Vertex 3 {m}
  55.7784, 3.3528, 2.4384;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 113,                               !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Face 112,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.1358, 3.3528, 4.45533014354067,      !- X,Y,Z Vertex 1 {m}
  45.1358, 3.3528, 3.3528,                !- X,Y,Z Vertex 2 {m}
  55.753, 3.3528, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  55.753, 3.3528, 4.45533014354067;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 114,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 120,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 3.3528, 4.8768,                !- X,Y,Z Vertex 1 {m}
  45.1104, 10.9728, 4.8768,               !- X,Y,Z Vertex 2 {m}
  45.1104, 10.9728, 2.4384,               !- X,Y,Z Vertex 3 {m}
  45.1104, 3.3528, 2.4384;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 115,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 175,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 10.9728, 4.8768,               !- X,Y,Z Vertex 1 {m}
  45.1104, 13.716, 4.8768,                !- X,Y,Z Vertex 2 {m}
  45.1104, 13.716, 2.4384,                !- X,Y,Z Vertex 3 {m}
  45.1104, 10.9728, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 116,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 171,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 13.716, 4.8768,                !- X,Y,Z Vertex 1 {m}
  45.1104, 18.288, 4.8768,                !- X,Y,Z Vertex 2 {m}
  45.1104, 18.288, 2.4384,                !- X,Y,Z Vertex 3 {m}
  45.1104, 13.716, 2.4384;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Face 104 - Face 117,             !- Name
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  26.0128512;                             !- Surface Area {m2}

ZoneControl:Thermostat,
  Thermal Zone 6 Thermostat,              !- Name
  Thermal Zone 6,                         !- Zone or ZoneList Name
  Thermal Zone 6 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 6;    !- Control Name 1

Schedule:Compact,
  Thermal Zone 6 Thermostat Schedule,     !- Name
  Thermal Zone 6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM 5, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_Setback 5;  !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 5, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 5, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Week:Daily,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM 5 Week Rule - Jan1-Dec31, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 5, !- Sunday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 5, !- Monday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 5, !- Tuesday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 5, !- Wednesday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 5, !- Thursday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 5, !- Friday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 5, !- Saturday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 5, !- Holiday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day 5, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day 5, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 5, !- CustomDay1 Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 5; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM 5, !- Name
  Temperature,                            !- Schedule Type Limits Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM 5 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day 5, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day 5, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_Setback Default 5, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 5, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary CLGSETP_SCH_Setback 5 Week Rule - Jan1-Dec31, !- Name
  SchoolSecondary CLGSETP_SCH_Setback Default 5, !- Sunday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 5, !- Monday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 5, !- Tuesday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 5, !- Wednesday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 5, !- Thursday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 5, !- Friday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default 5, !- Saturday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default 5, !- Holiday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Summer Design Day 5, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Winter Design Day 5, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default 5, !- CustomDay1 Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default 5; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary CLGSETP_SCH_Setback 5,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  SchoolSecondary CLGSETP_SCH_Setback 5 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_Setback Summer Design Day 5, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_Setback Winter Design Day 5, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone 6,                         !- Zone Name
  Thermal Zone 6 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 6 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 6 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  Thermal Zone 6 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 6 Inlet Node List,         !- Name
  Node 20,                                !- Node Name 1
  Node 49;                                !- Node Name 2

NodeList,
  Thermal Zone 6 Exhaust Node List,       !- Name
  Node 19;                                !- Node Name 1

NodeList,
  Thermal Zone 6 Return Node List,        !- Name
  Node 50;                                !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 5,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node 19,                                !- Terminal Unit Air Inlet Node Name
  Node 20,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Always On Discrete hvac_library,        !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 5,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 5 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 5,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 5,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Heating Capacity Sizing Ratio {W/W}

OutdoorAir:Mixer,
  VRF Zone Terminal 5 OA Mixer,           !- Name
  VRF Zone Terminal 5 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 5 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 5 Relief Node Name,   !- Relief Air Stream Node Name
  Node 19;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 5 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 5,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 5 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 5 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 5,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRF Zone Terminal 5 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 5 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 5,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 5 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 20,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 5,                     !- Name
  Node 49,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 5;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 5,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 5 Damper Outlet,           !- Damper Air Outlet Node Name
  Node 51,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 5,                    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 49,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 5,                    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 5 Damper Outlet,           !- Air Inlet Node Name
  Node 49;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 6 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 5,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU VAV Elec Rht 5,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  Thermal Zone 6,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SecondarySchool Classroom Ventilation,  !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 6 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 6 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Thermal Zone 7,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 118,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 10.9728, 2.4384,               !- X,Y,Z Vertex 1 {m}
  45.1104, 3.3528, 2.4384,                !- X,Y,Z Vertex 2 {m}
  32.6136, 3.3528, 2.4384,                !- X,Y,Z Vertex 3 {m}
  32.6136, 10.9728, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 119,                               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25 107,          !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6136, 10.9728, 4.8768,               !- X,Y,Z Vertex 1 {m}
  32.6136, 3.3528, 4.8768,                !- X,Y,Z Vertex 2 {m}
  45.1104, 3.3528, 4.8768,                !- X,Y,Z Vertex 3 {m}
  45.1104, 10.9728, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 120,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 114,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 10.9728, 4.8768,               !- X,Y,Z Vertex 1 {m}
  45.1104, 3.3528, 4.8768,                !- X,Y,Z Vertex 2 {m}
  45.1104, 3.3528, 2.4384,                !- X,Y,Z Vertex 3 {m}
  45.1104, 10.9728, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 121,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18 18, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 3.3528, 4.8768,                !- X,Y,Z Vertex 1 {m}
  32.6136, 3.3528, 4.8768,                !- X,Y,Z Vertex 2 {m}
  32.6136, 3.3528, 2.4384,                !- X,Y,Z Vertex 3 {m}
  45.1104, 3.3528, 2.4384;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 122,                               !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Face 121,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.639, 3.3528, 4.45455869387755,       !- X,Y,Z Vertex 1 {m}
  32.639, 3.3528, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  45.085, 3.3528, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  45.085, 3.3528, 4.45455869387755;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 124,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 176,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6136, 10.9728, 4.8768,               !- X,Y,Z Vertex 1 {m}
  45.1104, 10.9728, 4.8768,               !- X,Y,Z Vertex 2 {m}
  45.1104, 10.9728, 2.4384,               !- X,Y,Z Vertex 3 {m}
  32.6136, 10.9728, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 125,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 10.9728, 2.4384,               !- X,Y,Z Vertex 1 {m}
  17.9832, 3.3528, 2.4384,                !- X,Y,Z Vertex 2 {m}
  16.1544, 3.3528, 2.4384,                !- X,Y,Z Vertex 3 {m}
  16.1544, 10.9728, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 126,                               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25 107,          !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1544, 10.9728, 4.8768,               !- X,Y,Z Vertex 1 {m}
  16.1544, 3.3528, 4.8768,                !- X,Y,Z Vertex 2 {m}
  32.6136, 3.3528, 4.8768,                !- X,Y,Z Vertex 3 {m}
  32.6136, 10.9728, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 128,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18 18, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6136, 3.3528, 4.8768,                !- X,Y,Z Vertex 1 {m}
  16.1544, 3.3528, 4.8768,                !- X,Y,Z Vertex 2 {m}
  16.1544, 3.3528, 2.4384,                !- X,Y,Z Vertex 3 {m}
  32.6136, 3.3528, 2.4384;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 129,                               !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Face 128,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1798, 3.3528, 4.45347715170279,      !- X,Y,Z Vertex 1 {m}
  16.1798, 3.3528, 3.3528,                !- X,Y,Z Vertex 2 {m}
  32.5882, 3.3528, 3.3528,                !- X,Y,Z Vertex 3 {m}
  32.5882, 3.3528, 4.45347715170279;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 131,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 177,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1544, 10.9728, 4.8768,               !- X,Y,Z Vertex 1 {m}
  32.6136, 10.9728, 4.8768,               !- X,Y,Z Vertex 2 {m}
  32.6136, 10.9728, 2.4384,               !- X,Y,Z Vertex 3 {m}
  16.1544, 10.9728, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 132,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 19,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1544, 10.9728, 2.4384,               !- X,Y,Z Vertex 1 {m}
  16.1544, 3.3528, 2.4384,                !- X,Y,Z Vertex 2 {m}
  7.3152, 3.3528, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  7.3152, 10.9728, 2.4384;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 133,                               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25 107,          !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 10.9728, 4.8768,                !- X,Y,Z Vertex 1 {m}
  7.3152, 3.3528, 4.8768,                 !- X,Y,Z Vertex 2 {m}
  16.1544, 3.3528, 4.8768,                !- X,Y,Z Vertex 3 {m}
  16.1544, 10.9728, 4.8768;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 135,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18 18, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1544, 3.3528, 4.8768,                !- X,Y,Z Vertex 1 {m}
  7.3152, 3.3528, 4.8768,                 !- X,Y,Z Vertex 2 {m}
  7.3152, 3.3528, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  16.1544, 3.3528, 2.4384;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 136,                               !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Face 135,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.3406, 3.3528, 4.45642265895954,       !- X,Y,Z Vertex 1 {m}
  7.3406, 3.3528, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  16.129, 3.3528, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  16.129, 3.3528, 4.45642265895954;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 138,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 178,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 10.9728, 4.8768,                !- X,Y,Z Vertex 1 {m}
  16.1544, 10.9728, 4.8768,               !- X,Y,Z Vertex 2 {m}
  16.1544, 10.9728, 2.4384,               !- X,Y,Z Vertex 3 {m}
  7.3152, 10.9728, 2.4384;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 139,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 1,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 13.716, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  7.3152, 3.3528, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  0.6096, 3.3528, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  0.6096, 13.716, 2.4384;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 140,                               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25 107,          !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 17.0688, 4.8768,                !- X,Y,Z Vertex 1 {m}
  0.6096, 3.3528, 4.8768,                 !- X,Y,Z Vertex 2 {m}
  7.3152, 3.3528, 4.8768,                 !- X,Y,Z Vertex 3 {m}
  7.3152, 10.9728, 4.8768,                !- X,Y,Z Vertex 4 {m}
  7.3152, 13.716, 4.8768,                 !- X,Y,Z Vertex 5 {m}
  7.3152, 17.0688, 4.8768;                !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Face 141,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 160,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 17.0688, 4.8768,                !- X,Y,Z Vertex 1 {m}
  7.3152, 13.716, 4.8768,                 !- X,Y,Z Vertex 2 {m}
  7.3152, 13.716, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  7.3152, 17.0688, 2.4384;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 142,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 179,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 13.716, 4.8768,                 !- X,Y,Z Vertex 1 {m}
  7.3152, 10.9728, 4.8768,                !- X,Y,Z Vertex 2 {m}
  7.3152, 10.9728, 2.4384,                !- X,Y,Z Vertex 3 {m}
  7.3152, 13.716, 2.4384;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 144,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18 18, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 3.3528, 4.8768,                 !- X,Y,Z Vertex 1 {m}
  0.6096, 3.3528, 4.8768,                 !- X,Y,Z Vertex 2 {m}
  0.6096, 3.3528, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  7.3152, 3.3528, 2.4384;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 145,                               !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Face 144,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.635, 3.3528, 4.45845618320611,        !- X,Y,Z Vertex 1 {m}
  0.635, 3.3528, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  7.2898, 3.3528, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  7.2898, 3.3528, 4.45845618320611;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 146,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18 18, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 3.3528, 4.8768,                 !- X,Y,Z Vertex 1 {m}
  0.6096, 17.0688, 4.8768,                !- X,Y,Z Vertex 2 {m}
  0.6096, 17.0688, 2.4384,                !- X,Y,Z Vertex 3 {m}
  0.6096, 3.3528, 2.4384;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 147,                               !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Face 146,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.6096, 17.0434, 4.45415910780669,      !- X,Y,Z Vertex 1 {m}
  0.6096, 17.0434, 3.3528,                !- X,Y,Z Vertex 2 {m}
  0.6096, 3.3782, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  0.6096, 3.3782, 4.45415910780669;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 149,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 43,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 23.4696, 2.4384,                !- X,Y,Z Vertex 1 {m}
  7.3152, 17.0688, 2.4384,                !- X,Y,Z Vertex 2 {m}
  0.6096, 17.0688, 2.4384,                !- X,Y,Z Vertex 3 {m}
  0.6096, 23.4696, 2.4384;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 150,                               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25 107,          !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 17.0688, 4.8768,                !- X,Y,Z Vertex 1 {m}
  7.3152, 23.4696, 4.8768,                !- X,Y,Z Vertex 2 {m}
  0.6096, 23.4696, 4.8768,                !- X,Y,Z Vertex 3 {m}
  0.6096, 17.0688, 4.8768;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 151,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-18.18 18, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 17.0688, 4.8768,                !- X,Y,Z Vertex 1 {m}
  0.6096, 23.4696, 4.8768,                !- X,Y,Z Vertex 2 {m}
  0.6096, 23.4696, 2.4384,                !- X,Y,Z Vertex 3 {m}
  0.6096, 17.0688, 2.4384;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 152,                               !- Name
  Window,                                 !- Surface Type
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Construction Name
  Face 151,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.6096, 23.4442, 4.45885824,            !- X,Y,Z Vertex 1 {m}
  0.6096, 23.4442, 3.3528,                !- X,Y,Z Vertex 2 {m}
  0.6096, 17.0942, 3.3528,                !- X,Y,Z Vertex 3 {m}
  0.6096, 17.0942, 4.45885824;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 153,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 77,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 23.4696, 4.8768,                !- X,Y,Z Vertex 1 {m}
  7.3152, 23.4696, 4.8768,                !- X,Y,Z Vertex 2 {m}
  7.3152, 23.4696, 2.4384,                !- X,Y,Z Vertex 3 {m}
  0.6096, 23.4696, 2.4384;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 154,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 161,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 23.4696, 4.8768,                !- X,Y,Z Vertex 1 {m}
  7.3152, 17.0688, 4.8768,                !- X,Y,Z Vertex 2 {m}
  7.3152, 17.0688, 2.4384,                !- X,Y,Z Vertex 3 {m}
  7.3152, 23.4696, 2.4384;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 17,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6136, 10.9728, 2.4384,               !- X,Y,Z Vertex 1 {m}
  32.6136, 3.3528, 2.4384,                !- X,Y,Z Vertex 2 {m}
  17.9832, 3.3528, 2.4384,                !- X,Y,Z Vertex 3 {m}
  17.9832, 10.9728, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 44,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 17.0688, 2.4384,                !- X,Y,Z Vertex 1 {m}
  7.3152, 13.716, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  0.6096, 13.716, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  0.6096, 17.0688, 2.4384;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Face 123 - Face 127,             !- Name
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  18.580608;                              !- Surface Area {m2}

InternalMass,
  Merged Face 130 - Face 134,             !- Name
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  18.580608;                              !- Surface Area {m2}

InternalMass,
  Merged Face 137 - Face 143,             !- Name
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  18.580608;                              !- Surface Area {m2}

InternalMass,
  Merged Face 148 - Face 155,             !- Name
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  16.35093504;                            !- Surface Area {m2}

People,
  SecondarySchool Classroom People 5,     !- Name
  Thermal Zone 7,                         !- Zone or ZoneList Name
  SchoolSecondary BLDG_OCC_SCH,           !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  34.65,                                  !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

People,
  SecondarySchool Classroom People 6,     !- Name
  Thermal Zone 7,                         !- Zone or ZoneList Name
  SchoolSecondary BLDG_OCC_SCH,           !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  47.25,                                  !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

People,
  SecondarySchool Office People 3,        !- Name
  Thermal Zone 7,                         !- Zone or ZoneList Name
  SchoolSecondary BLDG_OCC_SCH_Offices,   !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2.31,                                   !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

People,
  SecondarySchool Office People 4,        !- Name
  Thermal Zone 7,                         !- Zone or ZoneList Name
  SchoolSecondary BLDG_OCC_SCH_Offices,   !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  5.125,                                  !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

People,
  SecondarySchool Office People 5,        !- Name
  Thermal Zone 7,                         !- Zone or ZoneList Name
  SchoolSecondary BLDG_OCC_SCH_Offices,   !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3.625,                                  !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

Lights,
  SecondarySchool Classroom Lights 5,     !- Name
  Thermal Zone 7,                         !- Zone or ZoneList Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH, !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  1227.6,                                 !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  SecondarySchool Classroom Lights 6,     !- Name
  Thermal Zone 7,                         !- Zone or ZoneList Name
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH, !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  1674.00000000001,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  SecondarySchool Office Lights 3,        !- Name
  Thermal Zone 7,                         !- Zone or ZoneList Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH,  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  512.82,                                 !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  SecondarySchool Office Lights 4,        !- Name
  Thermal Zone 7,                         !- Zone or ZoneList Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH,  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  1137.75,                                !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  SecondarySchool Office Lights 5,        !- Name
  Thermal Zone 7,                         !- Zone or ZoneList Name
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH,  !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  804.75,                                 !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ElectricEquipment,
  SecondarySchool Classroom Elec Equip 5, !- Name
  Thermal Zone 7,                         !- Zone or ZoneList Name
  SchoolSecondary BLDG_EQUIP_SCH_2013,    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  919.71,                                 !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  SecondarySchool Classroom Elec Equip 6, !- Name
  Thermal Zone 7,                         !- Zone or ZoneList Name
  SchoolSecondary BLDG_EQUIP_SCH_2013,    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1254.15,                                !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  SecondarySchool Office Elec Equip 3,    !- Name
  Thermal Zone 7,                         !- Zone or ZoneList Name
  SchoolSecondary BLDG_EQUIP_SCH_2013,    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  461.999999999999,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  SecondarySchool Office Elec Equip 4,    !- Name
  Thermal Zone 7,                         !- Zone or ZoneList Name
  SchoolSecondary BLDG_EQUIP_SCH_2013,    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1025,                                   !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  SecondarySchool Office Elec Equip 5,    !- Name
  Thermal Zone 7,                         !- Zone or ZoneList Name
  SchoolSecondary BLDG_EQUIP_SCH_2013,    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  724.999999999998,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Classroom Infiltration 5, !- Name
  Thermal Zone 7,                         !- Zone or ZoneList Name
  SchoolSecondary INFIL_SCH_PNNL,         !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0321205542052147,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Classroom Infiltration 6, !- Name
  Thermal Zone 7,                         !- Zone or ZoneList Name
  SchoolSecondary INFIL_SCH_PNNL,         !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.037509061332695,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Office Infiltration 3,  !- Name
  Thermal Zone 7,                         !- Zone or ZoneList Name
  SchoolSecondary INFIL_SCH_PNNL,         !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0132607792590336,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Office Infiltration 4,  !- Name
  Thermal Zone 7,                         !- Zone or ZoneList Name
  SchoolSecondary INFIL_SCH_PNNL,         !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0284791021229722,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SecondarySchool Office Infiltration 5,  !- Name
  Thermal Zone 7,                         !- Zone or ZoneList Name
  SchoolSecondary INFIL_SCH_PNNL,         !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.020143755160151,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone 7 Thermostat,              !- Name
  Thermal Zone 7,                         !- Zone or ZoneList Name
  Thermal Zone 7 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 7;    !- Control Name 1

Schedule:Compact,
  Thermal Zone 7 Thermostat Schedule,     !- Name
  Thermal Zone 7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM 6, !- Heating Setpoint Temperature Schedule Name
  SchoolSecondary CLGSETP_SCH_Setback 6;  !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 6, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 6, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Week:Daily,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM 6 Week Rule - Jan1-Dec31, !- Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 6, !- Sunday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 6, !- Monday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 6, !- Tuesday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 6, !- Wednesday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 6, !- Thursday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 6, !- Friday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 6, !- Saturday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 6, !- Holiday Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day 6, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day 6, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 6, !- CustomDay1 Schedule:Day Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 6; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM 6, !- Name
  Temperature,                            !- Schedule Type Limits Name
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM 6 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day 6, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day 6, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_Setback Default 6, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 6, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

Schedule:Week:Daily,
  SchoolSecondary CLGSETP_SCH_Setback 6 Week Rule - Jan1-Dec31, !- Name
  SchoolSecondary CLGSETP_SCH_Setback Default 6, !- Sunday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 6, !- Monday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 6, !- Tuesday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 6, !- Wednesday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 6, !- Thursday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day 6, !- Friday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default 6, !- Saturday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default 6, !- Holiday Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Summer Design Day 6, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Winter Design Day 6, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default 6, !- CustomDay1 Schedule:Day Name
  SchoolSecondary CLGSETP_SCH_Setback Default 6; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary CLGSETP_SCH_Setback 6,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  SchoolSecondary CLGSETP_SCH_Setback 6 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_Setback Summer Design Day 6, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SchoolSecondary CLGSETP_SCH_Setback Winter Design Day 6, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone 7,                         !- Zone Name
  Thermal Zone 7 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 7 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 7 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 3,                                 !- Zone Air Node Name
  Thermal Zone 7 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 7 Inlet Node List,         !- Name
  Node 22,                                !- Node Name 1
  Node 52;                                !- Node Name 2

NodeList,
  Thermal Zone 7 Exhaust Node List,       !- Name
  Node 21;                                !- Node Name 1

NodeList,
  Thermal Zone 7 Return Node List,        !- Name
  Node 53;                                !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 6,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node 21,                                !- Terminal Unit Air Inlet Node Name
  Node 22,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Always On Discrete hvac_library,        !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 6,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 6 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 6,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 6,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Heating Capacity Sizing Ratio {W/W}

OutdoorAir:Mixer,
  VRF Zone Terminal 6 OA Mixer,           !- Name
  VRF Zone Terminal 6 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 6 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 6 Relief Node Name,   !- Relief Air Stream Node Name
  Node 21;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 6 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 6,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 6 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 6 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 6,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRF Zone Terminal 6 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 6 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 6,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 6 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 22,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 6,                     !- Name
  Node 52,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 6;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 6,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 6 Damper Outlet,           !- Damper Air Outlet Node Name
  Node 54,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 6,                    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 52,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 6,                    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 6 Damper Outlet,           !- Air Inlet Node Name
  Node 52;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 7 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 6,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU VAV Elec Rht 6,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  Thermal Zone 7,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Design Specification Outdoor Air 4,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 7 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 7 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 4,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.00443872256443373,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000461485413005272,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 8,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 156,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 65,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 23.4696, 2.4384,               !- X,Y,Z Vertex 1 {m}
  24.0792, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  17.9832, 13.716, 2.4384,                !- X,Y,Z Vertex 3 {m}
  17.9832, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 157,                               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25 107,          !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 23.4696, 4.8768,               !- X,Y,Z Vertex 1 {m}
  17.9832, 23.4696, 4.8768,               !- X,Y,Z Vertex 2 {m}
  7.3152, 23.4696, 4.8768,                !- X,Y,Z Vertex 3 {m}
  7.3152, 17.0688, 4.8768,                !- X,Y,Z Vertex 4 {m}
  7.3152, 13.716, 4.8768,                 !- X,Y,Z Vertex 5 {m}
  24.6888, 13.716, 4.8768,                !- X,Y,Z Vertex 6 {m}
  24.6888, 23.4696, 4.8768;               !- X,Y,Z Vertex 7 {m}

BuildingSurface:Detailed,
  Face 160,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 141,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 13.716, 4.8768,                 !- X,Y,Z Vertex 1 {m}
  7.3152, 17.0688, 4.8768,                !- X,Y,Z Vertex 2 {m}
  7.3152, 17.0688, 2.4384,                !- X,Y,Z Vertex 3 {m}
  7.3152, 13.716, 2.4384;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 161,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 154,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 17.0688, 4.8768,                !- X,Y,Z Vertex 1 {m}
  7.3152, 23.4696, 4.8768,                !- X,Y,Z Vertex 2 {m}
  7.3152, 23.4696, 2.4384,                !- X,Y,Z Vertex 3 {m}
  7.3152, 17.0688, 2.4384;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 162,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 76,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 23.4696, 4.8768,                !- X,Y,Z Vertex 1 {m}
  17.9832, 23.4696, 4.8768,               !- X,Y,Z Vertex 2 {m}
  17.9832, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  7.3152, 23.4696, 2.4384;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 163,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 84,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 23.4696, 4.8768,               !- X,Y,Z Vertex 1 {m}
  24.0792, 23.4696, 4.8768,               !- X,Y,Z Vertex 2 {m}
  24.0792, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  17.9832, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 164,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 91,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0792, 23.4696, 4.8768,               !- X,Y,Z Vertex 1 {m}
  24.6888, 23.4696, 4.8768,               !- X,Y,Z Vertex 2 {m}
  24.6888, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  24.0792, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 165,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 8,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 23.4696, 2.4384,               !- X,Y,Z Vertex 1 {m}
  45.1104, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  24.6888, 13.716, 2.4384,                !- X,Y,Z Vertex 3 {m}
  24.6888, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 166,                               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25 107,          !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 13.716, 4.8768,                !- X,Y,Z Vertex 1 {m}
  45.1104, 18.288, 4.8768,                !- X,Y,Z Vertex 2 {m}
  45.1104, 23.4696, 4.8768,               !- X,Y,Z Vertex 3 {m}
  32.6136, 23.4696, 4.8768,               !- X,Y,Z Vertex 4 {m}
  24.6888, 23.4696, 4.8768,               !- X,Y,Z Vertex 5 {m}
  24.6888, 13.716, 4.8768;                !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Face 168,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 90,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.6888, 23.4696, 4.8768,               !- X,Y,Z Vertex 1 {m}
  32.6136, 23.4696, 4.8768,               !- X,Y,Z Vertex 2 {m}
  32.6136, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  24.6888, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 169,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 97,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6136, 23.4696, 4.8768,               !- X,Y,Z Vertex 1 {m}
  45.1104, 23.4696, 4.8768,               !- X,Y,Z Vertex 2 {m}
  45.1104, 23.4696, 2.4384,               !- X,Y,Z Vertex 3 {m}
  32.6136, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 170,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 105,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 23.4696, 4.8768,               !- X,Y,Z Vertex 1 {m}
  45.1104, 18.288, 4.8768,                !- X,Y,Z Vertex 2 {m}
  45.1104, 18.288, 2.4384,                !- X,Y,Z Vertex 3 {m}
  45.1104, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 171,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 116,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 18.288, 4.8768,                !- X,Y,Z Vertex 1 {m}
  45.1104, 13.716, 4.8768,                !- X,Y,Z Vertex 2 {m}
  45.1104, 13.716, 2.4384,                !- X,Y,Z Vertex 3 {m}
  45.1104, 18.288, 2.4384;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 173,                               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  17.9832, 10.9728, 2.4384,               !- X,Y,Z Vertex 2 {m}
  7.3152, 10.9728, 2.4384,                !- X,Y,Z Vertex 3 {m}
  7.3152, 13.716, 2.4384;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 174,                               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-31.25 107,          !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.6888, 13.716, 4.8768,                !- X,Y,Z Vertex 1 {m}
  7.3152, 13.716, 4.8768,                 !- X,Y,Z Vertex 2 {m}
  7.3152, 10.9728, 4.8768,                !- X,Y,Z Vertex 3 {m}
  16.1544, 10.9728, 4.8768,               !- X,Y,Z Vertex 4 {m}
  32.6136, 10.9728, 4.8768,               !- X,Y,Z Vertex 5 {m}
  45.1104, 10.9728, 4.8768,               !- X,Y,Z Vertex 6 {m}
  45.1104, 13.716, 4.8768;                !- X,Y,Z Vertex 7 {m}

BuildingSurface:Detailed,
  Face 175,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 115,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 13.716, 4.8768,                !- X,Y,Z Vertex 1 {m}
  45.1104, 10.9728, 4.8768,               !- X,Y,Z Vertex 2 {m}
  45.1104, 10.9728, 2.4384,               !- X,Y,Z Vertex 3 {m}
  45.1104, 13.716, 2.4384;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 176,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 124,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 10.9728, 4.8768,               !- X,Y,Z Vertex 1 {m}
  32.6136, 10.9728, 4.8768,               !- X,Y,Z Vertex 2 {m}
  32.6136, 10.9728, 2.4384,               !- X,Y,Z Vertex 3 {m}
  45.1104, 10.9728, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 177,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 131,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6136, 10.9728, 4.8768,               !- X,Y,Z Vertex 1 {m}
  16.1544, 10.9728, 4.8768,               !- X,Y,Z Vertex 2 {m}
  16.1544, 10.9728, 2.4384,               !- X,Y,Z Vertex 3 {m}
  32.6136, 10.9728, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 178,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 138,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1544, 10.9728, 4.8768,               !- X,Y,Z Vertex 1 {m}
  7.3152, 10.9728, 4.8768,                !- X,Y,Z Vertex 2 {m}
  7.3152, 10.9728, 2.4384,                !- X,Y,Z Vertex 3 {m}
  16.1544, 10.9728, 2.4384;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 179,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 142,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.3152, 10.9728, 4.8768,                !- X,Y,Z Vertex 1 {m}
  7.3152, 13.716, 4.8768,                 !- X,Y,Z Vertex 2 {m}
  7.3152, 13.716, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  7.3152, 10.9728, 2.4384;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 11,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.1104, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  45.1104, 10.9728, 2.4384,               !- X,Y,Z Vertex 2 {m}
  17.9832, 10.9728, 2.4384,               !- X,Y,Z Vertex 3 {m}
  17.9832, 13.716, 2.4384;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 44,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 23.4696, 2.4384,               !- X,Y,Z Vertex 1 {m}
  17.9832, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  7.3152, 13.716, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  7.3152, 23.4696, 2.4384;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 24,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.6888, 23.4696, 2.4384,               !- X,Y,Z Vertex 1 {m}
  24.6888, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  24.0792, 13.716, 2.4384,                !- X,Y,Z Vertex 3 {m}
  24.0792, 23.4696, 2.4384;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Face 158 - Face 167,             !- Name
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  23.78317824;                            !- Surface Area {m2}

InternalMass,
  Merged Face 159 - Face 180,             !- Name
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  42.36378624;                            !- Surface Area {m2}

InternalMass,
  Merged Face 172 - Face 181,             !- Name
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  49.79602944;                            !- Surface Area {m2}

People,
  SecondarySchool Library People 1,       !- Name
  Thermal Zone 8,                         !- Zone or ZoneList Name
  SchoolSecondary BLDG_OCC_SCH,           !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  18.24,                                  !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

People,
  SecondarySchool Library People 2,       !- Name
  Thermal Zone 8,                         !- Zone or ZoneList Name
  SchoolSecondary BLDG_OCC_SCH,           !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  21.44,                                  !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolSecondary ACTIVITY_SCH,           !- Activity Level Schedule Name
